<?xml version="1.0" encoding="UTF-8"?>
<iidm:network xmlns:iidm="http://www.powsybl.org/schema/iidm/1_5" id="Nordic32_corrige" caseDate="2019-07-30T16:39:00+02:00" forecastDistance="0" sourceFormat="NF">
    <iidm:substation id="_19fe9db0-63e5-4f87-a503-0867c0a01369" country="FR" tso="RTE">
        <iidm:voltageLevel id="1011_130" nominalV="130" highVoltageLimit="136.5" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="1011_131" v="147.69460188972798" angle="18.629842141652336"/>
            </iidm:busBreakerTopology>
        </iidm:voltageLevel>
        <iidm:voltageLevel id="4011_400" nominalV="400" highVoltageLimit="420" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="4011_401" v="436.99117281797726" angle="18.954260182900896"/>
            </iidm:busBreakerTopology>
        </iidm:voltageLevel>
        <iidm:voltageLevel id="B11___20" nominalV="20" highVoltageLimit="21" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B11___21" v="21.470259190424322" angle="17.441399086973416"/>
            </iidm:busBreakerTopology>
            <iidm:load id="11_1" loadType="UNDEFINED" p0="199.99400329589844" q0="68.7958984375" bus="B11___21" connectableBus="B11___21" p="96.366099374128055" q="35.494792853434035"/>
        </iidm:voltageLevel>
        <iidm:voltageLevel id="BG09__15" nominalV="15" highVoltageLimit="15.750001907348633" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BG09__11" v="15.107355600354085" angle="19.203315788310036"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="g09" energySource="HYDRO" minP="0" maxP="9999" voltageRegulatorOn="true" targetP="668.5" targetV="14.981999397277832" targetQ="201.25199890136719" bus="BG09__11" connectableBus="BG09__11" p="-30.369387403744042" q="223.51077834261724">
                <iidm:property name="genreCvg" value="AUTRE"/>
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0" minQ="-1000" maxQ="1000"/>
                    <iidm:point p="9999" minQ="-1000" maxQ="1000"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
        </iidm:voltageLevel>
        <iidm:twoWindingsTransformer id="Tr1011-4011" r="0" x="1.3519998788833618" g="0" b="0" ratedU1="400" ratedU2="130" bus1="4011_401" connectableBus1="4011_401" voltageLevelId1="4011_400" bus2="1011_131" connectableBus2="1011_131" voltageLevelId2="1011_130" p1="92.469913249649821" q1="199.55982588862548" p2="-92.469913249649608" q2="-196.63344370189893">
            <iidm:ratioTapChanger lowTapPosition="0" tapPosition="0" loadTapChangingCapabilities="false">
                <iidm:step r="0" x="0" g="0" b="0" rho="1.0526316165924072"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1.0416667461395264"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1.0309277772903442"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1.0204081535339355"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1.0101009607315063"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="0.99009901285171509"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="0.98039215803146362"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="0.97087383270263672"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="0.96153849363327026"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="0.95238101482391357"/>
            </iidm:ratioTapChanger>
            <iidm:currentLimits1 permanentLimit="5551.43994140625"/>
            <iidm:currentLimits2 permanentLimit="5551.43994140625"/>
        </iidm:twoWindingsTransformer>
        <iidm:twoWindingsTransformer id="Tr11-1011" r="0" x="0.10000003129243851" g="0" b="0" ratedU1="130" ratedU2="20" bus1="1011_131" connectableBus1="1011_131" voltageLevelId1="1011_130" bus2="B11___21" connectableBus2="B11___21" voltageLevelId2="B11___20" p1="96.365981455916994" q1="37.782858333726232" p2="-96.365981455917108" q2="-35.495018435358979">
            <iidm:ratioTapChanger lowTapPosition="0" tapPosition="25" targetDeadband="0" loadTapChangingCapabilities="true" regulating="true" targetV="20">
                <iidm:terminalRef id="Tr11-1011" side="TWO"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1.25"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1.2345678806304932"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1.2195122241973877"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1.2048193216323853"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1.1904761791229248"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1.1764705181121826"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1.1627906560897827"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1.1494252681732178"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1.1363636255264282"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1.1235954761505127"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1.1111111640930176"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1.0989010334014893"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1.0869565010070801"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1.0752688646316528"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1.063829779624939"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1.0526316165924072"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1.0416667461395264"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1.0309277772903442"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1.0204081535339355"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1.0101009607315063"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="0.99009901285171509"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="0.98039215803146362"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="0.97087383270263672"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="0.96153849363327026"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="0.95238101482391357"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="0.94339627027511597"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="0.93457937240600586"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="0.92592591047286987"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="0.91743117570877075"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="0.90909087657928467"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="0.90090090036392212"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="0.8928571343421936"/>
            </iidm:ratioTapChanger>
            <iidm:currentLimits1 permanentLimit="11547"/>
            <iidm:currentLimits2 permanentLimit="11547"/>
        </iidm:twoWindingsTransformer>
        <iidm:twoWindingsTransformer id="Tr4011-g9" r="0" x="0.033750001341104507" g="0" b="0" ratedU1="400" ratedU2="15" bus1="4011_401" connectableBus1="4011_401" voltageLevelId1="4011_400" bus2="BG09__11" connectableBus2="BG09__11" voltageLevelId2="BG09__15" p1="-30.366982524436047" q1="231.03458019990896" p2="30.366982524435738" q2="-223.51077834261704">
            <iidm:ratioTapChanger lowTapPosition="0" tapPosition="10" loadTapChangingCapabilities="false">
                <iidm:step r="0" x="0" g="0" b="0" rho="1.0526316165924072"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1.0416667461395264"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1.0309277772903442"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1.0204081535339355"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1.0101009607315063"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="0.99009901285171509"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="0.98039215803146362"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="0.97087383270263672"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="0.96153849363327026"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="0.95238101482391357"/>
            </iidm:ratioTapChanger>
            <iidm:currentLimits1 permanentLimit="38490"/>
            <iidm:currentLimits2 permanentLimit="38490"/>
        </iidm:twoWindingsTransformer>
    </iidm:substation>
    <iidm:substation id="_2733fb31-de68-473c-bbb7-234a34f4d82f" country="FR" tso="RTE">
        <iidm:voltageLevel id="1012_130" nominalV="130" highVoltageLimit="136.5" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="1012_131" v="144.69432176884035" angle="18.892794093225106"/>
            </iidm:busBreakerTopology>
        </iidm:voltageLevel>
        <iidm:voltageLevel id="4012_400" nominalV="400" highVoltageLimit="420" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="4012_401" v="432.37392084172387" angle="18.956431658503998"/>
            </iidm:busBreakerTopology>
            <iidm:shunt id="4012-Ind" sectionCount="1" voltageRegulatorOn="false" bus="4012_401" connectableBus="4012_401" q="116.842002028406">
                <iidm:property name="qMax" value="-100"/>
                <iidm:shuntLinearModel bPerSection="-0.00062499998603016138" maximumSectionCount="1"/>
            </iidm:shunt>
        </iidm:voltageLevel>
        <iidm:voltageLevel id="B12___20" nominalV="20" highVoltageLimit="21" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B12___21" v="21.062788424433222" angle="17.67350405551036"/>
            </iidm:busBreakerTopology>
            <iidm:load id="12_1" loadType="UNDEFINED" p0="300.00201416015625" q0="83.801200866699219" bus="B12___21" connectableBus="B12___21" p="142.5304037426497" q="42.034357931307198"/>
        </iidm:voltageLevel>
        <iidm:voltageLevel id="BG01__15" nominalV="15" highVoltageLimit="15.750001907348633" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BG01__11" v="16.132129668874981" angle="19.693525231223511"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="g01" energySource="HYDRO" minP="0" maxP="9999" voltageRegulatorOn="true" targetP="600" targetV="16.025999069213867" targetQ="58.340000152587891" bus="BG01__11" connectableBus="BG01__11" p="-89.221282443096655" q="214.80387187010504">
                <iidm:property name="genreCvg" value="AUTRE"/>
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0" minQ="-800" maxQ="800"/>
                    <iidm:point p="9999" minQ="-800" maxQ="800"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
        </iidm:voltageLevel>
        <iidm:voltageLevel id="BG10__15" nominalV="15" highVoltageLimit="15.750001907348633" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BG10__11" v="15.348392826081522" angle="19.869150366558973"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="g10" energySource="HYDRO" minP="0" maxP="9999" voltageRegulatorOn="true" targetP="600" targetV="15.235500335693359" targetQ="255.70100402832031" bus="BG10__11" connectableBus="BG10__11" p="-89.492486637966621" q="33.316126152675942">
                <iidm:property name="genreCvg" value="AUTRE"/>
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0" minQ="-800" maxQ="800"/>
                    <iidm:point p="9999" minQ="-800" maxQ="800"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
        </iidm:voltageLevel>
        <iidm:twoWindingsTransformer id="Tr1012-4012" r="0" x="1.3519998788833618" g="0" b="0" ratedU1="400" ratedU2="130" bus1="4012_401" connectableBus1="4012_401" voltageLevelId1="4012_400" bus2="1012_131" connectableBus2="1012_131" voltageLevelId2="1012_130" p1="17.582674322339198" q1="352.63497382559052" p2="-17.582674322339486" q2="-344.93184333994054">
            <iidm:ratioTapChanger lowTapPosition="0" tapPosition="0" loadTapChangingCapabilities="false">
                <iidm:step r="0" x="0" g="0" b="0" rho="1.0526316165924072"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1.0416667461395264"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1.0309277772903442"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1.0204081535339355"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1.0101009607315063"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="0.99009901285171509"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="0.98039215803146362"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="0.97087383270263672"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="0.96153849363327026"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="0.95238101482391357"/>
            </iidm:ratioTapChanger>
            <iidm:currentLimits1 permanentLimit="5551.43994140625"/>
            <iidm:currentLimits2 permanentLimit="5551.43994140625"/>
        </iidm:twoWindingsTransformer>
        <iidm:twoWindingsTransformer id="Tr1012-g1" r="0" x="0.042187508195638657" g="0" b="0" ratedU1="130" ratedU2="15" bus1="1012_131" connectableBus1="1012_131" voltageLevelId1="1012_130" bus2="BG01__11" connectableBus2="BG01__11" voltageLevelId2="BG01__15" p1="-89.218963276531028" q1="223.57395208371113" p2="89.218963276531014" q2="-214.80387187010436">
            <iidm:ratioTapChanger lowTapPosition="0" tapPosition="5" loadTapChangingCapabilities="false">
                <iidm:step r="0" x="0" g="0" b="0" rho="1.0526316165924072"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1.0416667461395264"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1.0309277772903442"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1.0204081535339355"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1.0101009607315063"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="0.99009901285171509"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="0.98039215803146362"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="0.97087383270263672"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="0.96153849363327026"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="0.95238101482391357"/>
            </iidm:ratioTapChanger>
            <iidm:currentLimits1 permanentLimit="30791.998046875"/>
            <iidm:currentLimits2 permanentLimit="30791.998046875"/>
        </iidm:twoWindingsTransformer>
        <iidm:twoWindingsTransformer id="Tr12-1012" r="0" x="0.066666767001152039" g="0" b="0" ratedU1="130" ratedU2="20" bus1="1012_131" connectableBus1="1012_131" voltageLevelId1="1012_130" bus2="B12___21" connectableBus2="B12___21" voltageLevelId2="B12___20" p1="142.53021654699884" q1="45.35295853714392" p2="-142.53021654699893" q2="-42.034688716877916">
            <iidm:ratioTapChanger lowTapPosition="0" tapPosition="25" targetDeadband="0" loadTapChangingCapabilities="true" regulating="true" targetV="20">
                <iidm:terminalRef id="Tr12-1012" side="TWO"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1.25"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1.2345678806304932"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1.2195122241973877"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1.2048193216323853"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1.1904761791229248"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1.1764705181121826"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1.1627906560897827"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1.1494252681732178"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1.1363636255264282"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1.1235954761505127"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1.1111111640930176"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1.0989010334014893"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1.0869565010070801"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1.0752688646316528"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1.063829779624939"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1.0526316165924072"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1.0416667461395264"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1.0309277772903442"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1.0204081535339355"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1.0101009607315063"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="0.99009901285171509"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="0.98039215803146362"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="0.97087383270263672"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="0.96153849363327026"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="0.95238101482391357"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="0.94339627027511597"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="0.93457937240600586"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="0.92592591047286987"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="0.91743117570877075"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="0.90909087657928467"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="0.90090090036392212"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="0.8928571343421936"/>
            </iidm:ratioTapChanger>
            <iidm:currentLimits1 permanentLimit="17320.5"/>
            <iidm:currentLimits2 permanentLimit="17320.5"/>
        </iidm:twoWindingsTransformer>
        <iidm:twoWindingsTransformer id="Tr4012-g10" r="0" x="0.04218750074505806" g="0" b="0" ratedU1="400" ratedU2="15" bus1="4012_401" connectableBus1="4012_401" voltageLevelId1="4012_400" bus2="BG10__11" connectableBus2="BG10__11" voltageLevelId2="BG10__15" p1="-89.490420377740037" q1="34.94910804625296" p2="89.490420377739696" q2="-33.316126152676283">
            <iidm:ratioTapChanger lowTapPosition="0" tapPosition="10" loadTapChangingCapabilities="false">
                <iidm:step r="0" x="0" g="0" b="0" rho="1.0526316165924072"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1.0416667461395264"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1.0309277772903442"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1.0204081535339355"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1.0101009607315063"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="0.99009901285171509"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="0.98039215803146362"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="0.97087383270263672"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="0.96153849363327026"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="0.95238101482391357"/>
            </iidm:ratioTapChanger>
            <iidm:currentLimits1 permanentLimit="30792"/>
            <iidm:currentLimits2 permanentLimit="30792"/>
        </iidm:twoWindingsTransformer>
    </iidm:substation>
    <iidm:substation id="_3dd84004-1feb-4d62-bf15-4ae3dcc30bc4" country="FR" tso="RTE">
        <iidm:voltageLevel id="1013_130" nominalV="130" highVoltageLimit="136.5" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="1013_131" v="141.28783953962758" angle="19.065807630405555"/>
            </iidm:busBreakerTopology>
        </iidm:voltageLevel>
        <iidm:voltageLevel id="B13___20" nominalV="20" highVoltageLimit="21" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B13___21" v="20.733810540740304" angle="17.826765736463376"/>
            </iidm:busBreakerTopology>
            <iidm:load id="13_1" loadType="UNDEFINED" p0="100.00299835205078" q0="34.401699066162109" bus="B13___21" connectableBus="B13___21" p="46.852976172698817" q="16.78091749072756"/>
        </iidm:voltageLevel>
        <iidm:voltageLevel id="BG02__15" nominalV="15" highVoltageLimit="15.750001907348633" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BG02__11" v="15.903636279333899" angle="18.878717046144146"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="g02" energySource="HYDRO" minP="0" maxP="9999" voltageRegulatorOn="true" targetP="300" targetV="15.847498893737793" targetQ="17.233400344848633" bus="BG02__11" connectableBus="BG02__11" p="15.049740035095263" q="112.73056173094452">
                <iidm:property name="genreCvg" value="AUTRE"/>
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0" minQ="-600" maxQ="600"/>
                    <iidm:point p="9999" minQ="-600" maxQ="600"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
        </iidm:voltageLevel>
        <iidm:twoWindingsTransformer id="Tr1013-g2" r="0" x="0.056250009685754776" g="0" b="0" ratedU1="130" ratedU2="15" bus1="1013_131" connectableBus1="1013_131" voltageLevelId1="1013_130" bus2="BG02__11" connectableBus2="BG02__11" voltageLevelId2="BG02__15" p1="15.050642889890876" q1="115.60720586692217" p2="-15.050642889890881" q2="-112.73056173094554">
            <iidm:ratioTapChanger lowTapPosition="0" tapPosition="5" loadTapChangingCapabilities="false">
                <iidm:step r="0" x="0" g="0" b="0" rho="1.0526316165924072"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1.0416667461395264"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1.0309277772903442"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1.0204081535339355"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1.0101009607315063"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="0.99009901285171509"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="0.98039215803146362"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="0.97087383270263672"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="0.96153849363327026"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="0.95238101482391357"/>
            </iidm:ratioTapChanger>
            <iidm:currentLimits1 permanentLimit="23094"/>
            <iidm:currentLimits2 permanentLimit="23094"/>
        </iidm:twoWindingsTransformer>
        <iidm:twoWindingsTransformer id="Tr13-1013" r="0" x="0.20000006258487701" g="0" b="0" ratedU1="130" ratedU2="20" bus1="1013_131" connectableBus1="1013_131" voltageLevelId1="1013_130" bus2="B13___21" connectableBus2="B13___21" voltageLevelId2="B13___20" p1="46.852913781746722" q1="17.933319251756728" p2="-46.8529137817467" q2="-16.781027270788449">
            <iidm:ratioTapChanger lowTapPosition="0" tapPosition="24" targetDeadband="0" loadTapChangingCapabilities="true" regulating="true" targetV="20">
                <iidm:terminalRef id="Tr13-1013" side="TWO"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1.25"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1.2345678806304932"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1.2195122241973877"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1.2048193216323853"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1.1904761791229248"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1.1764705181121826"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1.1627906560897827"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1.1494252681732178"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1.1363636255264282"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1.1235954761505127"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1.1111111640930176"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1.0989010334014893"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1.0869565010070801"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1.0752688646316528"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1.063829779624939"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1.0526316165924072"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1.0416667461395264"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1.0309277772903442"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1.0204081535339355"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1.0101009607315063"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="0.99009901285171509"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="0.98039215803146362"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="0.97087383270263672"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="0.96153849363327026"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="0.95238101482391357"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="0.94339627027511597"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="0.93457937240600586"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="0.92592591047286987"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="0.91743117570877075"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="0.90909087657928467"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="0.90090090036392212"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="0.8928571343421936"/>
            </iidm:ratioTapChanger>
            <iidm:currentLimits1 permanentLimit="5773.5"/>
            <iidm:currentLimits2 permanentLimit="5773.5"/>
        </iidm:twoWindingsTransformer>
    </iidm:substation>
    <iidm:substation id="_6b684b57-105e-4777-b95c-3f07617803dd" country="FR" tso="RTE">
        <iidm:voltageLevel id="1014_130" nominalV="130" highVoltageLimit="136.5" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="1014_131" v="140.89715303343212" angle="19.917049384509653"/>
            </iidm:busBreakerTopology>
        </iidm:voltageLevel>
        <iidm:voltageLevel id="BG03__15" nominalV="15" highVoltageLimit="15.750001907348633" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BG03__11" v="15.96159702851965" angle="21.014624081768968"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="g03" energySource="HYDRO" minP="0" maxP="9999" voltageRegulatorOn="true" targetP="550" targetV="15.892499923706055" targetQ="20.913200378417969" bus="BG03__11" connectableBus="BG03__11" p="-103.09582437983613" q="96.92762084307742">
                <iidm:property name="genreCvg" value="AUTRE"/>
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0" minQ="-700" maxQ="700"/>
                    <iidm:point p="9999" minQ="-700" maxQ="700"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
        </iidm:voltageLevel>
        <iidm:twoWindingsTransformer id="Tr1014-g3" r="0" x="0.048214320093393326" g="0" b="0" ratedU1="130" ratedU2="15" bus1="1014_131" connectableBus1="1014_131" voltageLevelId1="1014_130" bus2="BG03__11" connectableBus2="BG03__11" voltageLevelId2="BG03__15" p1="-103.09445619763586" q1="100.71694578743897" p2="103.09445619763589" q2="-96.927620843078486">
            <iidm:ratioTapChanger lowTapPosition="0" tapPosition="5" loadTapChangingCapabilities="false">
                <iidm:step r="0" x="0" g="0" b="0" rho="1.0526316165924072"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1.0416667461395264"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1.0309277772903442"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1.0204081535339355"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1.0101009607315063"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="0.99009901285171509"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="0.98039215803146362"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="0.97087383270263672"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="0.96153849363327026"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="0.95238101482391357"/>
            </iidm:ratioTapChanger>
            <iidm:currentLimits1 permanentLimit="26943"/>
            <iidm:currentLimits2 permanentLimit="26943"/>
        </iidm:twoWindingsTransformer>
    </iidm:substation>
    <iidm:substation id="_aa90c941-14e3-4c16-8ed4-513a0206d631" country="FR" tso="RTE">
        <iidm:voltageLevel id="1021_130" nominalV="130" highVoltageLimit="136.5" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="1021_131" v="139.35260879185057" angle="22.948371431988829"/>
            </iidm:busBreakerTopology>
        </iidm:voltageLevel>
        <iidm:voltageLevel id="BG04__15" nominalV="15" highVoltageLimit="15.750001907348633" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BG04__11" v="15.568142514911353" angle="23.167788905178138"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="g04" energySource="HYDRO" minP="0" maxP="9999" voltageRegulatorOn="true" targetP="400" targetV="15.508500099182129" targetQ="30.375099182128906" bus="BG04__11" connectableBus="BG04__11" p="-17.04147957429473" q="141.39655731800659">
                <iidm:property name="genreCvg" value="AUTRE"/>
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0" minQ="-600" maxQ="600"/>
                    <iidm:point p="9999" minQ="-600" maxQ="600"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
        </iidm:voltageLevel>
        <iidm:twoWindingsTransformer id="Tr1021-g4" r="0" x="0.056250009685754776" g="0" b="0" ratedU1="130" ratedU2="15" bus1="1021_131" connectableBus1="1021_131" voltageLevelId1="1021_130" bus2="BG04__11" connectableBus2="BG04__11" voltageLevelId2="BG04__15" p1="-17.042163310561552" q1="146.10405619829561" p2="17.042163310561531" q2="-141.39655731800676">
            <iidm:ratioTapChanger lowTapPosition="0" tapPosition="5" loadTapChangingCapabilities="false">
                <iidm:step r="0" x="0" g="0" b="0" rho="1.0526316165924072"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1.0416667461395264"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1.0309277772903442"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1.0204081535339355"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1.0101009607315063"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="0.99009901285171509"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="0.98039215803146362"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="0.97087383270263672"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="0.96153849363327026"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="0.95238101482391357"/>
            </iidm:ratioTapChanger>
            <iidm:currentLimits1 permanentLimit="23094"/>
            <iidm:currentLimits2 permanentLimit="23094"/>
        </iidm:twoWindingsTransformer>
    </iidm:substation>
    <iidm:substation id="_324bf35a-84bb-4d14-b005-bbaaef147928" country="FR" tso="RTE">
        <iidm:voltageLevel id="1022_130" nominalV="130" highVoltageLimit="136.5" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="1022_131" v="156.40912721166404" angle="21.240573491025469"/>
            </iidm:busBreakerTopology>
            <iidm:shunt id="1022-Cap" sectionCount="1" voltageRegulatorOn="false" bus="1022_131" connectableBus="1022_131" q="-72.378152053509879">
                <iidm:property name="qMax" value="50"/>
                <iidm:shuntLinearModel bPerSection="0.002958579920232296" maximumSectionCount="1"/>
            </iidm:shunt>
        </iidm:voltageLevel>
        <iidm:voltageLevel id="4022_400" nominalV="400" highVoltageLimit="420" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="4022_401" v="459.55051645169618" angle="21.642005379863075"/>
            </iidm:busBreakerTopology>
        </iidm:voltageLevel>
        <iidm:voltageLevel id="B22___20" nominalV="20" highVoltageLimit="21" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B22___21" v="22.339351096156559" angle="20.088420566528278"/>
            </iidm:busBreakerTopology>
            <iidm:load id="22_1" loadType="UNDEFINED" p0="280.01199340820312" q0="79.90679931640625" bus="B22___21" connectableBus="B22___21" p="141.4209312091881" q="45.294486452367074"/>
        </iidm:voltageLevel>
        <iidm:voltageLevel id="BG05__15" nominalV="15" highVoltageLimit="15.750001907348633" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BG05__11" v="15.696396634103245" angle="22.395992812068958"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="g05" energySource="HYDRO" minP="0" maxP="9999" voltageRegulatorOn="true" targetP="200" targetV="15.440999984741211" targetQ="60.0614013671875" bus="BG05__11" connectableBus="BG05__11" p="-40.298143615829332" q="173.00051918061735">
                <iidm:property name="genreCvg" value="AUTRE"/>
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0" minQ="-250" maxQ="250"/>
                    <iidm:point p="9999" minQ="-250" maxQ="250"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
        </iidm:voltageLevel>
        <iidm:twoWindingsTransformer id="Tr1022-4022" r="0" x="2.0280842781066895" g="0" b="0" ratedU1="400" ratedU2="130" bus1="4022_401" connectableBus1="4022_401" voltageLevelId1="4022_400" bus2="1022_131" connectableBus2="1022_131" voltageLevelId2="1022_130" p1="86.775168899533156" q1="331.81487666552619" p2="-86.775168899533256" q2="-322.56490156986609">
            <iidm:ratioTapChanger lowTapPosition="0" tapPosition="3" loadTapChangingCapabilities="false">
                <iidm:step r="0" x="0" g="0" b="0" rho="1.1111111640930176"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1.0989010334014893"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1.0869565010070801"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1.0752688646316528"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1.063829779624939"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1.0526316165924072"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1.0416667461395264"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1.0309277772903442"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1.0204081535339355"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1.0101009607315063"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="0.99009901285171509"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="0.98039215803146362"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="0.97087383270263672"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="0.96153849363327026"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="0.95238101482391357"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="0.94339627027511597"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="0.93457937240600586"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="0.92592591047286987"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="0.91743117570877075"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="0.90909087657928467"/>
            </iidm:ratioTapChanger>
            <iidm:currentLimits1 permanentLimit="3700.820068359375"/>
            <iidm:currentLimits2 permanentLimit="3700.820068359375"/>
        </iidm:twoWindingsTransformer>
        <iidm:twoWindingsTransformer id="Tr1022-g5" r="0" x="0.13500003516674042" g="0" b="0" ratedU1="130" ratedU2="15" bus1="1022_131" connectableBus1="1022_131" voltageLevelId1="1022_130" bus2="BG05__11" connectableBus2="BG05__11" voltageLevelId2="BG05__15" p1="-40.297153450710013" q1="190.28972975114408" p2="40.297153450710113" q2="-173.00051918061718">
            <iidm:ratioTapChanger lowTapPosition="0" tapPosition="10" loadTapChangingCapabilities="false">
                <iidm:step r="0" x="0" g="0" b="0" rho="1.0526316165924072"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1.0416667461395264"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1.0309277772903442"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1.0204081535339355"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1.0101009607315063"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="0.99009901285171509"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="0.98039215803146362"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="0.97087383270263672"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="0.96153849363327026"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="0.95238101482391357"/>
            </iidm:ratioTapChanger>
            <iidm:currentLimits1 permanentLimit="9622.5"/>
            <iidm:currentLimits2 permanentLimit="9622.5"/>
        </iidm:twoWindingsTransformer>
        <iidm:twoWindingsTransformer id="Tr22-1022" r="0" x="0.071428664028644562" g="0" b="0" ratedU1="130" ratedU2="20" bus1="1022_131" connectableBus1="1022_131" voltageLevelId1="1022_130" bus2="B22___21" connectableBus2="B22___21" voltageLevelId2="B22___20" p1="141.42336884218841" q1="48.452652866687359" p2="-141.42336884218832" q2="-45.296298307413267">
            <iidm:ratioTapChanger lowTapPosition="0" tapPosition="27" targetDeadband="0" loadTapChangingCapabilities="true" regulating="true" targetV="20">
                <iidm:terminalRef id="Tr22-1022" side="TWO"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1.25"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1.2345678806304932"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1.2195122241973877"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1.2048193216323853"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1.1904761791229248"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1.1764705181121826"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1.1627906560897827"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1.1494252681732178"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1.1363636255264282"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1.1235954761505127"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1.1111111640930176"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1.0989010334014893"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1.0869565010070801"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1.0752688646316528"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1.063829779624939"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1.0526316165924072"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1.0416667461395264"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1.0309277772903442"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1.0204081535339355"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1.0101009607315063"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="0.99009901285171509"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="0.98039215803146362"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="0.97087383270263672"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="0.96153849363327026"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="0.95238101482391357"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="0.94339627027511597"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="0.93457937240600586"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="0.92592591047286987"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="0.91743117570877075"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="0.90909087657928467"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="0.90090090036392212"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="0.8928571343421936"/>
            </iidm:ratioTapChanger>
            <iidm:currentLimits1 permanentLimit="16165.7998046875"/>
            <iidm:currentLimits2 permanentLimit="16165.7998046875"/>
        </iidm:twoWindingsTransformer>
    </iidm:substation>
    <iidm:substation id="_22d093c3-f6da-43b4-9b8d-c13a0e2906eb" country="FR" tso="RTE">
        <iidm:voltageLevel id="1041_130" nominalV="130" highVoltageLimit="136.5" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="1041_131" v="166.54007997665443" angle="21.489992468193009"/>
            </iidm:busBreakerTopology>
            <iidm:shunt id="1041-Cap" sectionCount="1" voltageRegulatorOn="false" bus="1041_131" connectableBus="1041_131" q="-410.28994595300014">
                <iidm:property name="qMax" value="250"/>
                <iidm:shuntLinearModel bPerSection="0.014792900532484055" maximumSectionCount="1"/>
            </iidm:shunt>
        </iidm:voltageLevel>
        <iidm:voltageLevel id="B01___20" nominalV="20" highVoltageLimit="21" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B01___21" v="24.262149887731674" angle="20.43209296063046"/>
            </iidm:busBreakerTopology>
            <iidm:load id="01_1" loadType="UNDEFINED" p0="600" q0="148.19999694824219" bus="B01___21" connectableBus="B01___21" p="327.91519954938184" q="98.368551269161429"/>
        </iidm:voltageLevel>
        <iidm:twoWindingsTransformer id="Tr1-1041" r="0" x="0.03333326056599617" g="0" b="0" ratedU1="130" ratedU2="20" bus1="1041_131" connectableBus1="1041_131" voltageLevelId1="1041_130" bus2="B01___21" connectableBus2="B01___21" voltageLevelId2="B01___20" p1="327.91760397258003" q1="105.02235452729738" p2="-327.91760397258088" q2="-98.385192462561463">
            <iidm:ratioTapChanger lowTapPosition="0" tapPosition="25" targetDeadband="0" loadTapChangingCapabilities="true" regulating="true" targetV="20">
                <iidm:terminalRef id="Tr1-1041" side="TWO"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1.25"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1.2345678806304932"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1.2195122241973877"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1.2048193216323853"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1.1904761791229248"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1.1764705181121826"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1.1627906560897827"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1.1494252681732178"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1.1363636255264282"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1.1235954761505127"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1.1111111640930176"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1.0989010334014893"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1.0869565010070801"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1.0752688646316528"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1.063829779624939"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1.0526316165924072"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1.0416667461395264"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1.0309277772903442"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1.0204081535339355"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1.0101009607315063"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="0.99009901285171509"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="0.98039215803146362"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="0.97087383270263672"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="0.96153849363327026"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="0.95238101482391357"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="0.94339627027511597"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="0.93457937240600586"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="0.92592591047286987"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="0.91743117570877075"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="0.90909087657928467"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="0.90090090036392212"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="0.8928571343421936"/>
            </iidm:ratioTapChanger>
            <iidm:currentLimits1 permanentLimit="34641"/>
            <iidm:currentLimits2 permanentLimit="34641"/>
        </iidm:twoWindingsTransformer>
    </iidm:substation>
    <iidm:substation id="_1a6fe4b6-a0fc-47fa-8946-62398ab9ae75" country="FR" tso="RTE">
        <iidm:voltageLevel id="1042_130" nominalV="130" highVoltageLimit="136.5" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="1042_131" v="143.00041273102948" angle="34.533621752144896"/>
            </iidm:busBreakerTopology>
        </iidm:voltageLevel>
        <iidm:voltageLevel id="B02___20" nominalV="20" highVoltageLimit="21" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B02___21" v="21.661552882870541" angle="33.232997690230462"/>
            </iidm:busBreakerTopology>
            <iidm:load id="02_1" loadType="UNDEFINED" p0="330.0260009765625" q0="71.011299133300781" bus="B02___21" connectableBus="B02___21" p="160.64785408723716" q="37.391121174962045"/>
        </iidm:voltageLevel>
        <iidm:voltageLevel id="BG06__15" nominalV="15" highVoltageLimit="15.750001907348633" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BG06__11" v="15.190202937891067" angle="41.836704947403398"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="g06" energySource="THERMAL" minP="0" maxP="9999" voltageRegulatorOn="true" targetP="360" targetV="15.126001358032227" targetQ="138.60000610351562" bus="BG06__11" connectableBus="BG06__11" p="-359.62728144630438" q="71.409381293606501">
                <iidm:property name="genreCvg" value="AUTRE"/>
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0" minQ="-400" maxQ="400"/>
                    <iidm:point p="9999" minQ="-400" maxQ="400"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
        </iidm:voltageLevel>
        <iidm:twoWindingsTransformer id="Tr1042-g6" r="0" x="0.084375016391277313" g="0" b="0" ratedU1="130" ratedU2="15" bus1="1042_131" connectableBus1="1042_131" voltageLevelId1="1042_130" bus2="BG06__11" connectableBus2="BG06__11" voltageLevelId2="BG06__15" p1="-359.62728144630427" q1="120.56649896981655" p2="359.62728144630466" q2="-71.409381293606415">
            <iidm:ratioTapChanger lowTapPosition="0" tapPosition="10" loadTapChangingCapabilities="false">
                <iidm:step r="0" x="0" g="0" b="0" rho="1.0526316165924072"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1.0416667461395264"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1.0309277772903442"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1.0204081535339355"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1.0101009607315063"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="0.99009901285171509"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="0.98039215803146362"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="0.97087383270263672"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="0.96153849363327026"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="0.95238101482391357"/>
            </iidm:ratioTapChanger>
            <iidm:currentLimits1 permanentLimit="15395.9990234375"/>
            <iidm:currentLimits2 permanentLimit="15395.9990234375"/>
        </iidm:twoWindingsTransformer>
        <iidm:twoWindingsTransformer id="Tr2-1042" r="0" x="0.066666767001152039" g="0" b="0" ratedU1="130" ratedU2="20" bus1="1042_131" connectableBus1="1042_131" voltageLevelId1="1042_130" bus2="B02___21" connectableBus2="B02___21" voltageLevelId2="B02___20" p1="160.64773521053857" q1="41.256299034106732" p2="-160.64773521053763" q2="-37.390926632756141">
            <iidm:ratioTapChanger lowTapPosition="0" tapPosition="21" targetDeadband="0" loadTapChangingCapabilities="true" regulating="true" targetV="20">
                <iidm:terminalRef id="Tr2-1042" side="TWO"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1.25"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1.2345678806304932"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1.2195122241973877"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1.2048193216323853"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1.1904761791229248"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1.1764705181121826"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1.1627906560897827"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1.1494252681732178"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1.1363636255264282"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1.1235954761505127"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1.1111111640930176"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1.0989010334014893"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1.0869565010070801"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1.0752688646316528"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1.063829779624939"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1.0526316165924072"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1.0416667461395264"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1.0309277772903442"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1.0204081535339355"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1.0101009607315063"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="0.99009901285171509"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="0.98039215803146362"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="0.97087383270263672"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="0.96153849363327026"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="0.95238101482391357"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="0.94339627027511597"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="0.93457937240600586"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="0.92592591047286987"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="0.91743117570877075"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="0.90909087657928467"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="0.90090090036392212"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="0.8928571343421936"/>
            </iidm:ratioTapChanger>
            <iidm:currentLimits1 permanentLimit="17320.5"/>
            <iidm:currentLimits2 permanentLimit="17320.5"/>
        </iidm:twoWindingsTransformer>
    </iidm:substation>
    <iidm:substation id="_24b8bbc5-1f71-4d9f-a22f-2c1a9dc6b44b" country="FR" tso="RTE">
        <iidm:voltageLevel id="1043_130" nominalV="130" highVoltageLimit="136.5" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="1043_131" v="162.78255276525138" angle="23.4517840266031"/>
            </iidm:busBreakerTopology>
            <iidm:shunt id="1043-Cap" sectionCount="1" voltageRegulatorOn="false" bus="1043_131" connectableBus="1043_131" q="-313.58717205401945">
                <iidm:property name="qMax" value="200"/>
                <iidm:shuntLinearModel bPerSection="0.011834300123155117" maximumSectionCount="1"/>
            </iidm:shunt>
        </iidm:voltageLevel>
        <iidm:voltageLevel id="B03___20" nominalV="20" highVoltageLimit="21" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B03___21" v="23.427260576958741" angle="22.214886624532898"/>
            </iidm:busBreakerTopology>
            <iidm:load id="03_1" loadType="UNDEFINED" p0="260" q0="83.842399597167969" bus="B03___21" connectableBus="B03___21" p="137.39902045194279" q="52.032148955246896"/>
        </iidm:voltageLevel>
        <iidm:voltageLevel id="BG07__15" nominalV="15" highVoltageLimit="15.750001907348633" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BG07__11" v="15.210567510996087" angle="29.841129030183261"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="g07" energySource="THERMAL" minP="0" maxP="9999" voltageRegulatorOn="true" targetP="180" targetV="15.211499214172363" targetQ="60.400001525878906" bus="BG07__11" connectableBus="BG07__11" p="-179.43256126827109" q="231.33723800505101">
                <iidm:property name="genreCvg" value="AUTRE"/>
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0" minQ="-200" maxQ="200"/>
                    <iidm:point p="9999" minQ="-200" maxQ="200"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
        </iidm:voltageLevel>
        <iidm:twoWindingsTransformer id="Tr1043-g7" r="0" x="0.16875003278255463" g="0" b="0" ratedU1="130" ratedU2="15" bus1="1043_131" connectableBus1="1043_131" voltageLevelId1="1043_130" bus2="BG07__11" connectableBus2="BG07__11" voltageLevelId2="BG07__15" p1="-179.43256126827131" q1="293.85443989015852" p2="179.43256126827129" q2="-231.33723800505109">
            <iidm:ratioTapChanger lowTapPosition="0" tapPosition="10" loadTapChangingCapabilities="false">
                <iidm:step r="0" x="0" g="0" b="0" rho="1.0526316165924072"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1.0416667461395264"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1.0309277772903442"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1.0204081535339355"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1.0101009607315063"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="0.99009901285171509"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="0.98039215803146362"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="0.97087383270263672"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="0.96153849363327026"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="0.95238101482391357"/>
            </iidm:ratioTapChanger>
            <iidm:currentLimits1 permanentLimit="7697.99951171875"/>
            <iidm:currentLimits2 permanentLimit="7697.99951171875"/>
        </iidm:twoWindingsTransformer>
        <iidm:twoWindingsTransformer id="Tr3-1043" r="0" x="0.08695647120475769" g="0" b="0" ratedU1="130" ratedU2="20" bus1="1043_131" connectableBus1="1043_131" voltageLevelId1="1043_130" bus2="B03___21" connectableBus2="B03___21" voltageLevelId2="B03___20" p1="137.39963068976314" q1="55.45742774938558" p2="-137.39963068976314" q2="-52.037303240587228">
            <iidm:ratioTapChanger lowTapPosition="0" tapPosition="26" targetDeadband="0" loadTapChangingCapabilities="true" regulating="true" targetV="20">
                <iidm:terminalRef id="Tr3-1043" side="TWO"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1.25"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1.2345678806304932"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1.2195122241973877"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1.2048193216323853"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1.1904761791229248"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1.1764705181121826"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1.1627906560897827"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1.1494252681732178"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1.1363636255264282"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1.1235954761505127"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1.1111111640930176"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1.0989010334014893"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1.0869565010070801"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1.0752688646316528"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1.063829779624939"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1.0526316165924072"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1.0416667461395264"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1.0309277772903442"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1.0204081535339355"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1.0101009607315063"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="0.99009901285171509"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="0.98039215803146362"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="0.97087383270263672"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="0.96153849363327026"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="0.95238101482391357"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="0.94339627027511597"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="0.93457937240600586"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="0.92592591047286987"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="0.91743117570877075"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="0.90909087657928467"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="0.90090090036392212"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="0.8928571343421936"/>
            </iidm:ratioTapChanger>
            <iidm:currentLimits1 permanentLimit="13279.0986328125"/>
            <iidm:currentLimits2 permanentLimit="13279.0986328125"/>
        </iidm:twoWindingsTransformer>
    </iidm:substation>
    <iidm:substation id="_7340d87a-6fed-416e-9c35-eeb8aecb61e7" country="FR" tso="RTE">
        <iidm:voltageLevel id="1044_130" nominalV="130" highVoltageLimit="136.5" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="1044_131" v="158.80275414060085" angle="25.41646784439703"/>
            </iidm:busBreakerTopology>
            <iidm:shunt id="1044-Cap" sectionCount="1" voltageRegulatorOn="false" bus="1044_131" connectableBus="1044_131" q="-298.44110502790448">
                <iidm:property name="qMax" value="200"/>
                <iidm:shuntLinearModel bPerSection="0.011834300123155117" maximumSectionCount="1"/>
            </iidm:shunt>
        </iidm:voltageLevel>
        <iidm:voltageLevel id="4044_400" nominalV="400" highVoltageLimit="420" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="4044_401" v="501.39256075677878" angle="26.235838932488555"/>
            </iidm:busBreakerTopology>
        </iidm:voltageLevel>
        <iidm:voltageLevel id="B04___20" nominalV="20" highVoltageLimit="21" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B04___21" v="23.321364213132636" angle="24.263599973690724"/>
            </iidm:busBreakerTopology>
            <iidm:load id="04_1" loadType="UNDEFINED" p0="840" q0="252" bus="B04___21" connectableBus="B04___21" p="440.91060948758872" q="154.28743298310869"/>
        </iidm:voltageLevel>
        <iidm:twoWindingsTransformer id="Tr1044-4044a" r="0" x="1.6899998188018799" g="0" b="0" ratedU1="400" ratedU2="130" bus1="4044_401" connectableBus1="4044_401" voltageLevelId1="4044_400" bus2="1044_131" connectableBus2="1044_131" voltageLevelId2="1044_130" p1="212.58793589418542" q1="-54.306730982882812" p2="-212.58793589418471" q2="57.557382263277646">
            <iidm:ratioTapChanger lowTapPosition="0" tapPosition="8" loadTapChangingCapabilities="false">
                <iidm:step r="0" x="0" g="0" b="0" rho="1.0526316165924072"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1.0416667461395264"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1.0309277772903442"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1.0204081535339355"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1.0101009607315063"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="0.99009901285171509"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="0.98039215803146362"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="0.97087383270263672"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="0.96153849363327026"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="0.95238101482391357"/>
            </iidm:ratioTapChanger>
            <iidm:currentLimits1 permanentLimit="4441.16015625"/>
            <iidm:currentLimits2 permanentLimit="4441.16015625"/>
        </iidm:twoWindingsTransformer>
        <iidm:twoWindingsTransformer id="Tr1044-4044b" r="0" x="1.6899998188018799" g="0" b="0" ratedU1="400" ratedU2="130" bus1="4044_401" connectableBus1="4044_401" voltageLevelId1="4044_400" bus2="1044_131" connectableBus2="1044_131" voltageLevelId2="1044_130" p1="212.58793589418542" q1="-54.306730982882812" p2="-212.58793589418471" q2="57.557382263277646">
            <iidm:ratioTapChanger lowTapPosition="0" tapPosition="8" loadTapChangingCapabilities="false">
                <iidm:step r="0" x="0" g="0" b="0" rho="1.0526316165924072"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1.0416667461395264"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1.0309277772903442"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1.0204081535339355"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1.0101009607315063"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="0.99009901285171509"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="0.98039215803146362"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="0.97087383270263672"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="0.96153849363327026"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="0.95238101482391357"/>
            </iidm:ratioTapChanger>
            <iidm:currentLimits1 permanentLimit="4441.16015625"/>
            <iidm:currentLimits2 permanentLimit="4441.16015625"/>
        </iidm:twoWindingsTransformer>
        <iidm:twoWindingsTransformer id="Tr4-1044" r="0" x="0.025000007823109627" g="0" b="0" ratedU1="130" ratedU2="20" bus1="1044_131" connectableBus1="1044_131" voltageLevelId1="1044_130" bus2="B04___21" connectableBus2="B04___21" voltageLevelId2="B04___20" p1="440.91284729252351" q1="164.33649575153376" p2="-440.91284729252192" q2="-154.30615007235014">
            <iidm:ratioTapChanger lowTapPosition="0" tapPosition="24" targetDeadband="0" loadTapChangingCapabilities="true" regulating="true" targetV="20">
                <iidm:terminalRef id="Tr4-1044" side="TWO"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1.25"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1.2345678806304932"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1.2195122241973877"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1.2048193216323853"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1.1904761791229248"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1.1764705181121826"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1.1627906560897827"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1.1494252681732178"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1.1363636255264282"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1.1235954761505127"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1.1111111640930176"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1.0989010334014893"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1.0869565010070801"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1.0752688646316528"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1.063829779624939"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1.0526316165924072"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1.0416667461395264"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1.0309277772903442"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1.0204081535339355"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1.0101009607315063"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="0.99009901285171509"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="0.98039215803146362"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="0.97087383270263672"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="0.96153849363327026"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="0.95238101482391357"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="0.94339627027511597"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="0.93457937240600586"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="0.92592591047286987"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="0.91743117570877075"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="0.90909087657928467"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="0.90090090036392212"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="0.8928571343421936"/>
            </iidm:ratioTapChanger>
            <iidm:currentLimits1 permanentLimit="46188"/>
            <iidm:currentLimits2 permanentLimit="46188"/>
        </iidm:twoWindingsTransformer>
    </iidm:substation>
    <iidm:substation id="_5f6d1041-5474-4195-827d-fc726fd21075" country="FR" tso="RTE">
        <iidm:voltageLevel id="1045_130" nominalV="130" highVoltageLimit="136.5" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="1045_131" v="158.60287795939436" angle="25.675479745806594"/>
            </iidm:busBreakerTopology>
            <iidm:shunt id="1045-Cap" sectionCount="1" voltageRegulatorOn="false" bus="1045_131" connectableBus="1045_131" q="-297.69031542294852">
                <iidm:property name="qMax" value="200"/>
                <iidm:shuntLinearModel bPerSection="0.011834300123155117" maximumSectionCount="1"/>
            </iidm:shunt>
        </iidm:voltageLevel>
        <iidm:voltageLevel id="4045_400" nominalV="400" highVoltageLimit="420" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="4045_401" v="503.21005966145361" angle="26.626905300552369"/>
            </iidm:busBreakerTopology>
        </iidm:voltageLevel>
        <iidm:voltageLevel id="B05___20" nominalV="20" highVoltageLimit="21" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B05___21" v="23.091427564132161" angle="24.52977273327409"/>
            </iidm:busBreakerTopology>
            <iidm:load id="05_1" loadType="UNDEFINED" p0="720" q0="190.39999389648438" bus="B05___21" connectableBus="B05___21" p="375.53408922355322" q="115.10340102973757"/>
        </iidm:voltageLevel>
        <iidm:twoWindingsTransformer id="Tr1045-4045a" r="0" x="1.6899998188018799" g="0" b="0" ratedU1="400" ratedU2="130" bus1="4045_401" connectableBus1="4045_401" voltageLevelId1="4045_400" bus2="1045_131" connectableBus2="1045_131" voltageLevelId2="1045_130" p1="245.05071660410738" q1="-123.55658138051831" p2="-245.05071660410832" q2="128.70383632244278">
            <iidm:ratioTapChanger lowTapPosition="0" tapPosition="9" loadTapChangingCapabilities="false">
                <iidm:step r="0" x="0" g="0" b="0" rho="1.0526316165924072"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1.0416667461395264"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1.0309277772903442"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1.0204081535339355"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1.0101009607315063"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="0.99009901285171509"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="0.98039215803146362"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="0.97087383270263672"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="0.96153849363327026"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="0.95238101482391357"/>
            </iidm:ratioTapChanger>
            <iidm:currentLimits1 permanentLimit="4441.16015625"/>
            <iidm:currentLimits2 permanentLimit="4441.16015625"/>
        </iidm:twoWindingsTransformer>
        <iidm:twoWindingsTransformer id="Tr1045-4045b" r="0" x="1.6899998188018799" g="0" b="0" ratedU1="400" ratedU2="130" bus1="4045_401" connectableBus1="4045_401" voltageLevelId1="4045_400" bus2="1045_131" connectableBus2="1045_131" voltageLevelId2="1045_130" p1="245.05071660410738" q1="-123.55658138051831" p2="-245.05071660410832" q2="128.70383632244278">
            <iidm:ratioTapChanger lowTapPosition="0" tapPosition="9" loadTapChangingCapabilities="false">
                <iidm:step r="0" x="0" g="0" b="0" rho="1.0526316165924072"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1.0416667461395264"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1.0309277772903442"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1.0204081535339355"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1.0101009607315063"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="0.99009901285171509"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="0.98039215803146362"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="0.97087383270263672"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="0.96153849363327026"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="0.95238101482391357"/>
            </iidm:ratioTapChanger>
            <iidm:currentLimits1 permanentLimit="4441.16015625"/>
            <iidm:currentLimits2 permanentLimit="4441.16015625"/>
        </iidm:twoWindingsTransformer>
        <iidm:twoWindingsTransformer id="Tr5-1045" r="0" x="0.028571369126439095" g="0" b="0" ratedU1="130" ratedU2="20" bus1="1045_131" connectableBus1="1045_131" voltageLevelId1="1045_130" bus2="B05___21" connectableBus2="B05___21" voltageLevelId2="B05___20" p1="375.53477826489558" q1="123.3911299845968" p2="-375.53477826489433" q2="-115.12429928918917">
            <iidm:ratioTapChanger lowTapPosition="0" tapPosition="25" targetDeadband="0" loadTapChangingCapabilities="true" regulating="true" targetV="20">
                <iidm:terminalRef id="Tr5-1045" side="TWO"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1.25"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1.2345678806304932"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1.2195122241973877"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1.2048193216323853"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1.1904761791229248"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1.1764705181121826"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1.1627906560897827"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1.1494252681732178"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1.1363636255264282"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1.1235954761505127"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1.1111111640930176"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1.0989010334014893"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1.0869565010070801"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1.0752688646316528"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1.063829779624939"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1.0526316165924072"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1.0416667461395264"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1.0309277772903442"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1.0204081535339355"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1.0101009607315063"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="0.99009901285171509"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="0.98039215803146362"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="0.97087383270263672"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="0.96153849363327026"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="0.95238101482391357"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="0.94339627027511597"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="0.93457937240600586"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="0.92592591047286987"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="0.91743117570877075"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="0.90909087657928467"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="0.90090090036392212"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="0.8928571343421936"/>
            </iidm:ratioTapChanger>
            <iidm:currentLimits1 permanentLimit="40414.5"/>
            <iidm:currentLimits2 permanentLimit="40414.5"/>
        </iidm:twoWindingsTransformer>
    </iidm:substation>
    <iidm:substation id="_1b2ccb49-0d4d-4dd1-b38d-4820f4ecacd5" country="FR" tso="RTE">
        <iidm:voltageLevel id="2031_220" nominalV="220" highVoltageLimit="231" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="2031_221" v="264.87521415354678" angle="25.178103535976664"/>
            </iidm:busBreakerTopology>
        </iidm:voltageLevel>
        <iidm:voltageLevel id="4031_400" nominalV="400" highVoltageLimit="420" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="4031_401" v="489.79719620965864" angle="24.90717539077874"/>
            </iidm:busBreakerTopology>
        </iidm:voltageLevel>
        <iidm:voltageLevel id="B31___20" nominalV="20" highVoltageLimit="21" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B31___21" v="22.587634305028391" angle="24.047666579964691"/>
            </iidm:busBreakerTopology>
            <iidm:load id="31_1" loadType="UNDEFINED" p0="100.00900268554688" q0="24.704200744628906" bus="B31___21" connectableBus="B31___21" p="50.613943220113576" q="14.06113727710053"/>
        </iidm:voltageLevel>
        <iidm:voltageLevel id="BG12__15" nominalV="15" highVoltageLimit="15.750001907348633" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BG12__11" v="15.608101433673493" angle="26.653107578857256"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="g12" energySource="HYDRO" minP="0" maxP="9999" voltageRegulatorOn="true" targetP="310" targetV="15.300000190734863" targetQ="98.300003051757812" bus="BG12__11" connectableBus="BG12__11" p="-86.263643064635986" q="303.73954039767779">
                <iidm:property name="genreCvg" value="AUTRE"/>
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0" minQ="-350" maxQ="350"/>
                    <iidm:point p="9999" minQ="-350" maxQ="350"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
        </iidm:voltageLevel>
        <iidm:twoWindingsTransformer id="Tr2031-4031" r="0" x="5.8082423210144043" g="0" b="0" ratedU1="400" ratedU2="220" bus1="4031_401" connectableBus1="4031_401" voltageLevelId1="4031_400" bus2="2031_221" connectableBus2="2031_221" voltageLevelId2="2031_220" p1="-58.090545010165719" q1="209.46328228320229" p2="58.090545010165769" q2="-205.68161902001839">
            <iidm:ratioTapChanger lowTapPosition="0" tapPosition="0" loadTapChangingCapabilities="false">
                <iidm:step r="0" x="0" g="0" b="0" rho="1"/>
            </iidm:ratioTapChanger>
            <iidm:currentLimits1 permanentLimit="2186.85009765625"/>
            <iidm:currentLimits2 permanentLimit="2186.85009765625"/>
        </iidm:twoWindingsTransformer>
        <iidm:twoWindingsTransformer id="Tr31-2031" r="0" x="0.20000001788139343" g="0" b="0" ratedU1="220" ratedU2="20" bus1="2031_221" connectableBus1="2031_221" voltageLevelId1="2031_220" bus2="B31___21" connectableBus2="B31___21" voltageLevelId2="B31___20" p1="50.614976795851028" q1="15.144410017061332" p2="-50.614976795851049" q2="-14.062627579032943">
            <iidm:ratioTapChanger lowTapPosition="0" tapPosition="26" targetDeadband="0" loadTapChangingCapabilities="true" regulating="true" targetV="20">
                <iidm:terminalRef id="Tr31-2031" side="TWO"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1.25"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1.2345678806304932"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1.2195122241973877"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1.2048193216323853"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1.1904761791229248"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1.1764705181121826"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1.1627906560897827"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1.1494252681732178"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1.1363636255264282"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1.1235954761505127"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1.1111111640930176"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1.0989010334014893"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1.0869565010070801"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1.0752688646316528"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1.063829779624939"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1.0526316165924072"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1.0416667461395264"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1.0309277772903442"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1.0204081535339355"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1.0101009607315063"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="0.99009901285171509"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="0.98039215803146362"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="0.97087383270263672"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="0.96153849363327026"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="0.95238101482391357"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="0.94339627027511597"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="0.93457937240600586"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="0.92592591047286987"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="0.91743117570877075"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="0.90909087657928467"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="0.90090090036392212"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="0.8928571343421936"/>
            </iidm:ratioTapChanger>
            <iidm:currentLimits1 permanentLimit="5773.50048828125"/>
            <iidm:currentLimits2 permanentLimit="5773.50048828125"/>
        </iidm:twoWindingsTransformer>
        <iidm:twoWindingsTransformer id="Tr4031-g12" r="0" x="0.096428543329238892" g="0" b="0" ratedU1="400" ratedU2="15" bus1="4031_401" connectableBus1="4031_401" voltageLevelId1="4031_400" bus2="BG12__11" connectableBus2="BG12__11" voltageLevelId2="BG12__15" p1="-86.26612498538077" q1="343.20331833212782" p2="86.266124985380614" q2="-303.73954039767762">
            <iidm:ratioTapChanger lowTapPosition="0" tapPosition="10" loadTapChangingCapabilities="false">
                <iidm:step r="0" x="0" g="0" b="0" rho="1.0526316165924072"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1.0416667461395264"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1.0309277772903442"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1.0204081535339355"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1.0101009607315063"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="0.99009901285171509"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="0.98039215803146362"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="0.97087383270263672"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="0.96153849363327026"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="0.95238101482391357"/>
            </iidm:ratioTapChanger>
            <iidm:currentLimits1 permanentLimit="13471.5"/>
            <iidm:currentLimits2 permanentLimit="13471.5"/>
        </iidm:twoWindingsTransformer>
    </iidm:substation>
    <iidm:substation id="_246f192c-6bd3-44d2-ba84-1b829b731743" country="FR" tso="RTE">
        <iidm:voltageLevel id="2032_220" nominalV="220" highVoltageLimit="231" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="2032_221" v="250.46266867456887" angle="27.707268516867529"/>
            </iidm:busBreakerTopology>
        </iidm:voltageLevel>
        <iidm:voltageLevel id="B32___20" nominalV="20" highVoltageLimit="21" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B32___21" v="21.380098161488561" angle="26.504221490095397"/>
            </iidm:busBreakerTopology>
            <iidm:load id="32_1" loadType="UNDEFINED" p0="199.99699401855469" q0="39.5989990234375" bus="B32___21" connectableBus="B32___21" p="96.423263276303416" q="20.454478365896829"/>
        </iidm:voltageLevel>
        <iidm:voltageLevel id="BG08__15" nominalV="15" highVoltageLimit="15.750001907348633" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BG08__11" v="15.888732526038822" angle="29.531315560675029"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="g08" energySource="HYDRO" minP="0" maxP="9999" voltageRegulatorOn="true" targetP="750" targetV="15.746999740600586" targetQ="232.60000610351562" bus="BG08__11" connectableBus="BG08__11" p="-207.1531020035132" q="146.79373860961579">
                <iidm:property name="genreCvg" value="AUTRE"/>
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0" minQ="-850" maxQ="850"/>
                    <iidm:point p="9999" minQ="-850" maxQ="850"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
        </iidm:voltageLevel>
        <iidm:twoWindingsTransformer id="Tr2032-g8" r="0" x="0.039705898612737656" g="0" b="0" ratedU1="220" ratedU2="15" bus1="2032_221" connectableBus1="2032_221" voltageLevelId1="2032_220" bus2="BG08__11" connectableBus2="BG08__11" voltageLevelId2="BG08__15" p1="-207.15555140227346" q1="156.93236483119867" p2="207.15555140227377" q2="-146.79373860961624">
            <iidm:ratioTapChanger lowTapPosition="0" tapPosition="10" loadTapChangingCapabilities="false">
                <iidm:step r="0" x="0" g="0" b="0" rho="1.0526316165924072"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1.0416667461395264"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1.0309277772903442"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1.0204081535339355"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1.0101009607315063"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="0.99009901285171509"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="0.98039215803146362"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="0.97087383270263672"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="0.96153849363327026"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="0.95238101482391357"/>
            </iidm:ratioTapChanger>
            <iidm:currentLimits1 permanentLimit="32716.505859375"/>
            <iidm:currentLimits2 permanentLimit="32716.505859375"/>
        </iidm:twoWindingsTransformer>
        <iidm:twoWindingsTransformer id="Tr32-2032" r="0" x="0.10000000894069672" g="0" b="0" ratedU1="220" ratedU2="20" bus1="2032_221" connectableBus1="2032_221" voltageLevelId1="2032_220" bus2="B32___21" connectableBus2="B32___21" voltageLevelId2="B32___20" p1="96.423343965968385" q1="22.580090340444222" p2="-96.42334396596813" q2="-20.454588354619837">
            <iidm:ratioTapChanger lowTapPosition="0" tapPosition="26" targetDeadband="0" loadTapChangingCapabilities="true" regulating="true" targetV="20">
                <iidm:terminalRef id="Tr32-2032" side="TWO"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1.25"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1.2345678806304932"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1.2195122241973877"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1.2048193216323853"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1.1904761791229248"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1.1764705181121826"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1.1627906560897827"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1.1494252681732178"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1.1363636255264282"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1.1235954761505127"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1.1111111640930176"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1.0989010334014893"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1.0869565010070801"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1.0752688646316528"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1.063829779624939"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1.0526316165924072"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1.0416667461395264"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1.0309277772903442"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1.0204081535339355"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1.0101009607315063"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="0.99009901285171509"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="0.98039215803146362"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="0.97087383270263672"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="0.96153849363327026"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="0.95238101482391357"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="0.94339627027511597"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="0.93457937240600586"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="0.92592591047286987"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="0.91743117570877075"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="0.90909087657928467"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="0.90090090036392212"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="0.8928571343421936"/>
            </iidm:ratioTapChanger>
            <iidm:currentLimits1 permanentLimit="11547.0009765625"/>
            <iidm:currentLimits2 permanentLimit="11547.0009765625"/>
        </iidm:twoWindingsTransformer>
    </iidm:substation>
    <iidm:substation id="_4cd377f5-06b5-4996-862c-81be74364057" country="FR" tso="RTE">
        <iidm:voltageLevel id="4021_400" nominalV="400" highVoltageLimit="420" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="4021_401" v="487.19090767564398" angle="24.530677688228508"/>
            </iidm:busBreakerTopology>
        </iidm:voltageLevel>
        <iidm:voltageLevel id="BG11__15" nominalV="15" highVoltageLimit="15.750001907348633" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BG11__11" v="15.597042499156919" angle="25.914483448250742"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="g11" energySource="HYDRO" minP="0" maxP="9999" voltageRegulatorOn="true" targetP="250" targetV="15.316498756408691" targetQ="60.700000762939453" bus="BG11__11" connectableBus="BG11__11" p="-58.255365191393139" q="249.2143036318362">
                <iidm:property name="genreCvg" value="AUTRE"/>
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0" minQ="-300" maxQ="300"/>
                    <iidm:point p="9999" minQ="-300" maxQ="300"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
        </iidm:voltageLevel>
        <iidm:twoWindingsTransformer id="Tr4021-g11" r="0" x="0.11250000447034836" g="0" b="0" ratedU1="400" ratedU2="15" bus1="4021_401" connectableBus1="4021_401" voltageLevelId1="4021_400" bus2="BG11__11" connectableBus2="BG11__11" voltageLevelId2="BG11__15" p1="-58.256067710722846" q1="279.50571646247909" p2="58.256067710722604" q2="-249.21430363183617">
            <iidm:ratioTapChanger lowTapPosition="0" tapPosition="10" loadTapChangingCapabilities="false">
                <iidm:step r="0" x="0" g="0" b="0" rho="1.0526316165924072"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1.0416667461395264"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1.0309277772903442"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1.0204081535339355"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1.0101009607315063"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="0.99009901285171509"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="0.98039215803146362"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="0.97087383270263672"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="0.96153849363327026"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="0.95238101482391357"/>
            </iidm:ratioTapChanger>
            <iidm:currentLimits1 permanentLimit="11547"/>
            <iidm:currentLimits2 permanentLimit="11547"/>
        </iidm:twoWindingsTransformer>
    </iidm:substation>
    <iidm:substation id="_250c159b-fc90-488e-835c-a7fa3b1f7127" country="FR" tso="RTE">
        <iidm:voltageLevel id="4032_400" nominalV="400" highVoltageLimit="420" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="4032_401" v="499.06327312042424" angle="25.250620249240626"/>
            </iidm:busBreakerTopology>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="_6beeabdc-bc7d-4855-acaa-56ca82cee88c" country="FR" tso="RTE">
        <iidm:voltageLevel id="4041_400" nominalV="400" highVoltageLimit="420" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="4041_401" v="501.40348183719811" angle="26.088413157031106"/>
            </iidm:busBreakerTopology>
            <iidm:shunt id="4041-Cap" sectionCount="1" voltageRegulatorOn="false" bus="4041_401" connectableBus="4041_401" q="-314.2568074738947">
                <iidm:property name="qMax" value="200"/>
                <iidm:shuntLinearModel bPerSection="0.0012499999720603228" maximumSectionCount="1"/>
            </iidm:shunt>
        </iidm:voltageLevel>
        <iidm:voltageLevel id="B41___20" nominalV="20" highVoltageLimit="21" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B41___21" v="22.869669877092097" angle="24.963695784280016"/>
            </iidm:busBreakerTopology>
            <iidm:load id="41_1" loadType="UNDEFINED" p0="540" q0="131.39999389648438" bus="B41___21" connectableBus="B41___21" p="278.76869298282946" q="77.818581374044697"/>
        </iidm:voltageLevel>
        <iidm:voltageLevel id="BG13__15" nominalV="15" highVoltageLimit="15.750001907348633" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BG13__11" v="16.750102151665196" angle="26.081993314960371"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="g13" energySource="OTHER" minP="0" maxP="9999" voltageRegulatorOn="true" targetP="3.3464001347738304e-08" targetV="15.255000114440918" targetQ="50.099998474121094" bus="BG13__11" connectableBus="BG13__11" p="0.44811299158258322" q="258.43551199193934">
                <iidm:property name="genreCvg" value="AUTRE"/>
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0" minQ="-300" maxQ="300"/>
                    <iidm:point p="9999" minQ="-300" maxQ="300"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
        </iidm:voltageLevel>
        <iidm:twoWindingsTransformer id="Tr4041-g13" r="0" x="0.07499995082616806" g="0" b="0" ratedU1="400" ratedU2="15" bus1="4041_401" connectableBus1="4041_401" voltageLevelId1="4041_400" bus2="BG13__11" connectableBus2="BG13__11" voltageLevelId2="BG13__15" p1="0.44811299158278306" q1="276.28935638676478" p2="-0.4481129915829607" q2="-258.43551199193871">
            <iidm:ratioTapChanger lowTapPosition="0" tapPosition="10" loadTapChangingCapabilities="false">
                <iidm:step r="0" x="0" g="0" b="0" rho="1.0526316165924072"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1.0416667461395264"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1.0309277772903442"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1.0204081535339355"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1.0101009607315063"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="0.99009901285171509"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="0.98039215803146362"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="0.97087383270263672"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="0.96153849363327026"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="0.95238101482391357"/>
            </iidm:ratioTapChanger>
            <iidm:currentLimits1 permanentLimit="11547"/>
            <iidm:currentLimits2 permanentLimit="11547"/>
        </iidm:twoWindingsTransformer>
        <iidm:twoWindingsTransformer id="Tr41-4041" r="0" x="0.037037000060081482" g="0" b="0" ratedU1="400" ratedU2="20" bus1="4041_401" connectableBus1="4041_401" voltageLevelId1="4041_400" bus2="B41___21" connectableBus2="B41___21" voltageLevelId2="B41___20" p1="278.77114328979337" q1="83.770798586214894" p2="-278.77114328979388" q2="-77.83859675212905">
            <iidm:ratioTapChanger lowTapPosition="0" tapPosition="29" targetDeadband="0" loadTapChangingCapabilities="true" regulating="true" targetV="20">
                <iidm:terminalRef id="Tr41-4041" side="TWO"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1.25"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1.2345678806304932"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1.2195122241973877"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1.2048193216323853"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1.1904761791229248"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1.1764705181121826"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1.1627906560897827"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1.1494252681732178"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1.1363636255264282"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1.1235954761505127"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1.1111111640930176"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1.0989010334014893"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1.0869565010070801"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1.0752688646316528"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1.063829779624939"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1.0526316165924072"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1.0416667461395264"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1.0309277772903442"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1.0204081535339355"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1.0101009607315063"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="0.99009901285171509"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="0.98039215803146362"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="0.97087383270263672"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="0.96153849363327026"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="0.95238101482391357"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="0.94339627027511597"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="0.93457937240600586"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="0.92592591047286987"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="0.91743117570877075"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="0.90909087657928467"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="0.90090090036392212"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="0.8928571343421936"/>
            </iidm:ratioTapChanger>
            <iidm:currentLimits1 permanentLimit="31176.900390625"/>
            <iidm:currentLimits2 permanentLimit="31176.900390625"/>
        </iidm:twoWindingsTransformer>
    </iidm:substation>
    <iidm:substation id="_2f74dc4b-0891-4aac-8370-b0477b6f163c" country="FR" tso="RTE">
        <iidm:voltageLevel id="4042_400" nominalV="400" highVoltageLimit="420" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="4042_401" v="490.19862714881856" angle="27.449190634250964"/>
            </iidm:busBreakerTopology>
        </iidm:voltageLevel>
        <iidm:voltageLevel id="B42___20" nominalV="20" highVoltageLimit="21" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B42___21" v="22.52689160051721" angle="26.307605425473444"/>
            </iidm:busBreakerTopology>
            <iidm:load id="42_1" loadType="UNDEFINED" p0="400" q0="127.40000152587891" bus="B42___21" connectableBus="B42___21" p="203.70590994349578" q="73.425040502036808"/>
        </iidm:voltageLevel>
        <iidm:voltageLevel id="BG14__15" nominalV="15" highVoltageLimit="15.750001907348633" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BG14__11" v="15.7710612824376" angle="33.754082003478501"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="g14" energySource="THERMAL" minP="0" maxP="9999" voltageRegulatorOn="true" targetP="630" targetV="15.680998802185059" targetQ="295.89999389648438" bus="BG14__11" connectableBus="BG14__11" p="-628.89412294306806" q="533.22578699205781">
                <iidm:property name="genreCvg" value="AUTRE"/>
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0" minQ="-700" maxQ="700"/>
                    <iidm:point p="9999" minQ="-700" maxQ="700"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
        </iidm:voltageLevel>
        <iidm:twoWindingsTransformer id="Tr4042-g14" r="0" x="0.048214271664619446" g="0" b="0" ratedU1="400" ratedU2="15" bus1="4042_401" connectableBus1="4042_401" voltageLevelId1="4042_400" bus2="BG14__11" connectableBus2="BG14__11" voltageLevelId2="BG14__15" p1="-628.89412294306828" q1="665.0086461039798" p2="628.89412294306851" q2="-533.22578699205815">
            <iidm:ratioTapChanger lowTapPosition="0" tapPosition="10" loadTapChangingCapabilities="false">
                <iidm:step r="0" x="0" g="0" b="0" rho="1.0526316165924072"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1.0416667461395264"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1.0309277772903442"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1.0204081535339355"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1.0101009607315063"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="0.99009901285171509"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="0.98039215803146362"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="0.97087383270263672"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="0.96153849363327026"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="0.95238101482391357"/>
            </iidm:ratioTapChanger>
            <iidm:currentLimits1 permanentLimit="26943"/>
            <iidm:currentLimits2 permanentLimit="26943"/>
        </iidm:twoWindingsTransformer>
        <iidm:twoWindingsTransformer id="Tr42-4042" r="0" x="0.050000004470348358" g="0" b="0" ratedU1="400" ratedU2="20" bus1="4042_401" connectableBus1="4042_401" voltageLevelId1="4042_400" bus2="B42___21" connectableBus2="B42___21" voltageLevelId2="B42___20" p1="203.70726787618844" q1="78.050574820784277" p2="-203.70726787618861" q2="-73.430640632105451">
            <iidm:ratioTapChanger lowTapPosition="0" tapPosition="28" targetDeadband="0" loadTapChangingCapabilities="true" regulating="true" targetV="20">
                <iidm:terminalRef id="Tr42-4042" side="TWO"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1.25"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1.2345678806304932"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1.2195122241973877"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1.2048193216323853"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1.1904761791229248"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1.1764705181121826"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1.1627906560897827"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1.1494252681732178"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1.1363636255264282"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1.1235954761505127"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1.1111111640930176"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1.0989010334014893"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1.0869565010070801"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1.0752688646316528"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1.063829779624939"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1.0526316165924072"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1.0416667461395264"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1.0309277772903442"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1.0204081535339355"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1.0101009607315063"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="0.99009901285171509"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="0.98039215803146362"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="0.97087383270263672"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="0.96153849363327026"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="0.95238101482391357"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="0.94339627027511597"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="0.93457937240600586"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="0.92592591047286987"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="0.91743117570877075"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="0.90909087657928467"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="0.90090090036392212"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="0.8928571343421936"/>
            </iidm:ratioTapChanger>
            <iidm:currentLimits1 permanentLimit="23094"/>
            <iidm:currentLimits2 permanentLimit="23094"/>
        </iidm:twoWindingsTransformer>
    </iidm:substation>
    <iidm:substation id="_1dc18166-693f-476d-936b-58b4d6a84a2e" country="FR" tso="RTE">
        <iidm:voltageLevel id="4043_400" nominalV="400" highVoltageLimit="420" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="4043_401" v="490.12957804998479" angle="27.26386005137099"/>
            </iidm:busBreakerTopology>
            <iidm:shunt id="4043-Cap" sectionCount="1" voltageRegulatorOn="false" bus="4043_401" connectableBus="4043_401" q="-300.28374738745526">
                <iidm:property name="qMax" value="200"/>
                <iidm:shuntLinearModel bPerSection="0.0012499999720603228" maximumSectionCount="1"/>
            </iidm:shunt>
        </iidm:voltageLevel>
        <iidm:voltageLevel id="B43___20" nominalV="20" highVoltageLimit="21" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B43___21" v="22.754381076909667" angle="26.139544936688086"/>
            </iidm:busBreakerTopology>
            <iidm:load id="43_1" loadType="UNDEFINED" p0="900" q0="254.60000610351562" bus="B43___21" connectableBus="B43___21" p="460.16165917163283" q="147.90461919653947"/>
        </iidm:voltageLevel>
        <iidm:twoWindingsTransformer id="Tr43-4043" r="0" x="0.022222226485610008" g="0" b="0" ratedU1="400" ratedU2="20" bus1="4043_401" connectableBus1="4043_401" voltageLevelId1="4043_400" bus2="B43___21" connectableBus2="B43___21" voltageLevelId2="B43___20" p1="460.16343856539601" q1="157.94586683261304" p2="-460.16343856539646" q2="-147.9185061930024">
            <iidm:ratioTapChanger lowTapPosition="0" tapPosition="27" targetDeadband="0" loadTapChangingCapabilities="true" regulating="true" targetV="20">
                <iidm:terminalRef id="Tr43-4043" side="TWO"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1.25"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1.2345678806304932"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1.2195122241973877"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1.2048193216323853"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1.1904761791229248"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1.1764705181121826"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1.1627906560897827"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1.1494252681732178"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1.1363636255264282"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1.1235954761505127"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1.1111111640930176"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1.0989010334014893"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1.0869565010070801"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1.0752688646316528"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1.063829779624939"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1.0526316165924072"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1.0416667461395264"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1.0309277772903442"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1.0204081535339355"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1.0101009607315063"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="0.99009901285171509"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="0.98039215803146362"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="0.97087383270263672"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="0.96153849363327026"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="0.95238101482391357"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="0.94339627027511597"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="0.93457937240600586"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="0.92592591047286987"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="0.91743117570877075"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="0.90909087657928467"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="0.90090090036392212"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="0.8928571343421936"/>
            </iidm:ratioTapChanger>
            <iidm:currentLimits1 permanentLimit="51961.5"/>
            <iidm:currentLimits2 permanentLimit="51961.5"/>
        </iidm:twoWindingsTransformer>
    </iidm:substation>
    <iidm:substation id="_0e568cec-921e-44a2-9e15-322dccf608de" country="FR" tso="RTE">
        <iidm:voltageLevel id="4046_400" nominalV="400" highVoltageLimit="420" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="4046_401" v="482.65640006426287" angle="28.063834166659397"/>
            </iidm:busBreakerTopology>
            <iidm:shunt id="4046-Cap" sectionCount="1" voltageRegulatorOn="false" bus="4046_401" connectableBus="4046_401" q="-145.59824707249658">
                <iidm:property name="qMax" value="100"/>
                <iidm:shuntLinearModel bPerSection="0.00062499998603016138" maximumSectionCount="1"/>
            </iidm:shunt>
        </iidm:voltageLevel>
        <iidm:voltageLevel id="B46___20" nominalV="20" highVoltageLimit="21" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B46___21" v="22.396772897536955" angle="26.919534445607884"/>
            </iidm:busBreakerTopology>
            <iidm:load id="46_1" loadType="UNDEFINED" p0="700" q0="211.80000305175781" bus="B46___21" connectableBus="B46___21" p="353.07245429405128" q="119.74159565014087"/>
        </iidm:voltageLevel>
        <iidm:twoWindingsTransformer id="Tr46-4046" r="0" x="0.028571503236889839" g="0" b="0" ratedU1="400" ratedU2="20" bus1="4046_401" connectableBus1="4046_401" voltageLevelId1="4046_400" bus2="B46___21" connectableBus2="B46___21" voltageLevelId2="B46___20" p1="353.0733258733726" q1="127.66748546580963" p2="-353.07332587337186" q2="-119.75013785130577">
            <iidm:ratioTapChanger lowTapPosition="0" tapPosition="27" targetDeadband="0" loadTapChangingCapabilities="true" regulating="true" targetV="20">
                <iidm:terminalRef id="Tr46-4046" side="TWO"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1.25"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1.2345678806304932"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1.2195122241973877"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1.2048193216323853"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1.1904761791229248"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1.1764705181121826"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1.1627906560897827"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1.1494252681732178"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1.1363636255264282"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1.1235954761505127"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1.1111111640930176"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1.0989010334014893"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1.0869565010070801"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1.0752688646316528"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1.063829779624939"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1.0526316165924072"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1.0416667461395264"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1.0309277772903442"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1.0204081535339355"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1.0101009607315063"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="0.99009901285171509"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="0.98039215803146362"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="0.97087383270263672"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="0.96153849363327026"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="0.95238101482391357"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="0.94339627027511597"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="0.93457937240600586"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="0.92592591047286987"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="0.91743117570877075"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="0.90909087657928467"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="0.90090090036392212"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="0.8928571343421936"/>
            </iidm:ratioTapChanger>
            <iidm:currentLimits1 permanentLimit="40414.5"/>
            <iidm:currentLimits2 permanentLimit="40414.5"/>
        </iidm:twoWindingsTransformer>
    </iidm:substation>
    <iidm:substation id="_2b63dcac-a5cd-4a2f-9b11-6815f5407766" country="FR" tso="RTE">
        <iidm:voltageLevel id="4047_400" nominalV="400" highVoltageLimit="420" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="4047_401" v="469.41788391991122" angle="31.443354386511299"/>
            </iidm:busBreakerTopology>
        </iidm:voltageLevel>
        <iidm:voltageLevel id="B47___20" nominalV="20" highVoltageLimit="21" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B47___21" v="22.127343227577889" angle="30.283921263130999"/>
            </iidm:busBreakerTopology>
            <iidm:load id="47_1" loadType="UNDEFINED" p0="100.01100158691406" q0="44.009998321533203" bus="B47___21" connectableBus="B47___21" p="50.041818281956004" q="24.485526559336979"/>
        </iidm:voltageLevel>
        <iidm:voltageLevel id="BG15__15" nominalV="15" highVoltageLimit="15.750001907348633" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BG15__11" v="15.758827627400056" angle="38.036840014114624"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="g15" energySource="THERMAL" minP="0" maxP="9999" voltageRegulatorOn="true" targetP="1080" targetV="15.682497978210449" targetQ="377.89999389648438" bus="BG15__11" connectableBus="BG15__11" p="-1078.6149519986539" q="501.59955996223465">
                <iidm:property name="genreCvg" value="AUTRE"/>
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0" minQ="-1200" maxQ="1200"/>
                    <iidm:point p="9999" minQ="-1200" maxQ="1200"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
        </iidm:voltageLevel>
        <iidm:twoWindingsTransformer id="Tr4047-g15" r="0" x="0.02812500111758709" g="0" b="0" ratedU1="400" ratedU2="15" bus1="4047_401" connectableBus1="4047_401" voltageLevelId1="4047_400" bus2="BG15__11" connectableBus2="BG15__11" voltageLevelId2="BG15__15" p1="-1078.6149519986543" q1="661.85211524674253" p2="1078.6149519986534" q2="-501.59955996223505">
            <iidm:ratioTapChanger lowTapPosition="0" tapPosition="10" loadTapChangingCapabilities="false">
                <iidm:step r="0" x="0" g="0" b="0" rho="1.0526316165924072"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1.0416667461395264"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1.0309277772903442"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1.0204081535339355"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1.0101009607315063"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="0.99009901285171509"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="0.98039215803146362"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="0.97087383270263672"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="0.96153849363327026"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="0.95238101482391357"/>
            </iidm:ratioTapChanger>
            <iidm:currentLimits1 permanentLimit="46188"/>
            <iidm:currentLimits2 permanentLimit="46188"/>
        </iidm:twoWindingsTransformer>
        <iidm:twoWindingsTransformer id="Tr47-4047" r="0" x="0.20000001788139343" g="0" b="0" ratedU1="400" ratedU2="20" bus1="4047_401" connectableBus1="4047_401" voltageLevelId1="4047_400" bus2="B47___21" connectableBus2="B47___21" voltageLevelId2="B47___20" p1="49.569719240595497" q1="2.1634356554253276" p2="-49.569719240595354" q2="-1.1591856575828423">
            <iidm:ratioTapChanger lowTapPosition="0" tapPosition="26" targetDeadband="0" loadTapChangingCapabilities="true" regulating="true" targetV="20">
                <iidm:terminalRef id="Tr47-4047" side="TWO"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1.25"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1.2345678806304932"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1.2195122241973877"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1.2048193216323853"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1.1904761791229248"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1.1764705181121826"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1.1627906560897827"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1.1494252681732178"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1.1363636255264282"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1.1235954761505127"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1.1111111640930176"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1.0989010334014893"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1.0869565010070801"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1.0752688646316528"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1.063829779624939"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1.0526316165924072"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1.0416667461395264"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1.0309277772903442"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1.0204081535339355"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1.0101009607315063"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="0.99009901285171509"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="0.98039215803146362"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="0.97087383270263672"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="0.96153849363327026"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="0.95238101482391357"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="0.94339627027511597"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="0.93457937240600586"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="0.92592591047286987"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="0.91743117570877075"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="0.90909087657928467"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="0.90090090036392212"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="0.8928571343421936"/>
            </iidm:ratioTapChanger>
            <iidm:currentLimits1 permanentLimit="5773.5"/>
            <iidm:currentLimits2 permanentLimit="5773.5"/>
        </iidm:twoWindingsTransformer>
    </iidm:substation>
    <iidm:substation id="_02dfeaeb-18de-4cb0-aaba-8231a11626da" country="FR" tso="RTE">
        <iidm:voltageLevel id="4051_400" nominalV="400" highVoltageLimit="420" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="4051_401" v="481.7102795783594" angle="28.366908831486779"/>
            </iidm:busBreakerTopology>
            <iidm:shunt id="4051-Cap" sectionCount="1" voltageRegulatorOn="false" bus="4051_401" connectableBus="4051_401" q="-145.0279926655349">
                <iidm:property name="qMax" value="100"/>
                <iidm:shuntLinearModel bPerSection="0.00062499998603016138" maximumSectionCount="1"/>
            </iidm:shunt>
        </iidm:voltageLevel>
        <iidm:voltageLevel id="B51___20" nominalV="20" highVoltageLimit="21" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B51___21" v="22.342337704069394" angle="27.218902244171115"/>
            </iidm:busBreakerTopology>
            <iidm:load id="51_1" loadType="UNDEFINED" p0="800" q0="258.20001220703125" bus="B51___21" connectableBus="B51___21" p="403.04610208230957" q="145.63750208066648"/>
        </iidm:voltageLevel>
        <iidm:voltageLevel id="BG16__15" nominalV="15" highVoltageLimit="15.750001907348633" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BG16__11" v="15.879976077328489" angle="34.435920520200391"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="g16" energySource="THERMAL" minP="0" maxP="9999" voltageRegulatorOn="true" targetP="600" targetV="15.796499252319336" targetQ="222.60000610351562" bus="BG16__11" connectableBus="BG16__11" p="-599.0803232818472" q="404.30578436937958">
                <iidm:property name="genreCvg" value="AUTRE"/>
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0" minQ="-700" maxQ="700"/>
                    <iidm:point p="9999" minQ="-700" maxQ="700"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
        </iidm:voltageLevel>
        <iidm:twoWindingsTransformer id="Tr4051-g16" r="0" x="0.048214271664619446" g="0" b="0" ratedU1="400" ratedU2="15" bus1="4051_401" connectableBus1="4051_401" voltageLevelId1="4051_400" bus2="BG16__11" connectableBus2="BG16__11" voltageLevelId2="BG16__15" p1="-599.08032328184697" q1="504.17834146891477" p2="599.08032328184731" q2="-404.30578436937969">
            <iidm:ratioTapChanger lowTapPosition="0" tapPosition="10" loadTapChangingCapabilities="false">
                <iidm:step r="0" x="0" g="0" b="0" rho="1.0526316165924072"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1.0416667461395264"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1.0309277772903442"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1.0204081535339355"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1.0101009607315063"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="0.99009901285171509"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="0.98039215803146362"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="0.97087383270263672"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="0.96153849363327026"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="0.95238101482391357"/>
            </iidm:ratioTapChanger>
            <iidm:currentLimits1 permanentLimit="26943"/>
            <iidm:currentLimits2 permanentLimit="26943"/>
        </iidm:twoWindingsTransformer>
        <iidm:twoWindingsTransformer id="Tr51-4051" r="0" x="0.025000002235174179" g="0" b="0" ratedU1="400" ratedU2="20" bus1="4051_401" connectableBus1="4051_401" voltageLevelId1="4051_400" bus2="B51___21" connectableBus2="B51___21" voltageLevelId2="B51___20" p1="403.04483741586614" q1="154.84189471425447" p2="-403.04483741586574" q2="-145.64394526307353">
            <iidm:ratioTapChanger lowTapPosition="0" tapPosition="27" targetDeadband="0" loadTapChangingCapabilities="true" regulating="true" targetV="20">
                <iidm:terminalRef id="Tr51-4051" side="TWO"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1.25"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1.2345678806304932"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1.2195122241973877"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1.2048193216323853"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1.1904761791229248"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1.1764705181121826"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1.1627906560897827"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1.1494252681732178"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1.1363636255264282"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1.1235954761505127"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1.1111111640930176"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1.0989010334014893"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1.0869565010070801"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1.0752688646316528"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1.063829779624939"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1.0526316165924072"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1.0416667461395264"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1.0309277772903442"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1.0204081535339355"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1.0101009607315063"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="0.99009901285171509"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="0.98039215803146362"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="0.97087383270263672"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="0.96153849363327026"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="0.95238101482391357"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="0.94339627027511597"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="0.93457937240600586"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="0.92592591047286987"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="0.91743117570877075"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="0.90909087657928467"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="0.90090090036392212"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="0.8928571343421936"/>
            </iidm:ratioTapChanger>
            <iidm:currentLimits1 permanentLimit="46188"/>
            <iidm:currentLimits2 permanentLimit="46188"/>
        </iidm:twoWindingsTransformer>
    </iidm:substation>
    <iidm:substation id="_61a3cd8c-5bc4-4036-a6db-63948c1aa705" country="FR" tso="RTE">
        <iidm:voltageLevel id="4061_400" nominalV="400" highVoltageLimit="420" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="4061_401" v="465.68360808930771" angle="34.844910700961329"/>
            </iidm:busBreakerTopology>
        </iidm:voltageLevel>
        <iidm:voltageLevel id="B61___20" nominalV="20" highVoltageLimit="21" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B61___21" v="22.476310955332966" angle="33.698442564382283"/>
            </iidm:busBreakerTopology>
            <iidm:load id="61_1" loadType="UNDEFINED" p0="500" q0="122.5" bus="B61___21" connectableBus="B61___21" p="254.15674880630738" q="70.337488782796186"/>
        </iidm:voltageLevel>
        <iidm:twoWindingsTransformer id="Tr61-4061" r="0" x="0.040000002831220627" g="0" b="0" ratedU1="400" ratedU2="20" bus1="4061_401" connectableBus1="4061_401" voltageLevelId1="4061_400" bus2="B61___21" connectableBus2="B61___21" voltageLevelId2="B61___20" p1="254.15528009331311" q1="75.837457447121309" p2="-254.15528009331192" q2="-70.331240431627052">
            <iidm:ratioTapChanger lowTapPosition="0" tapPosition="23" targetDeadband="0" loadTapChangingCapabilities="true" regulating="true" targetV="20">
                <iidm:terminalRef id="Tr61-4061" side="TWO"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1.25"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1.2345678806304932"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1.2195122241973877"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1.2048193216323853"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1.1904761791229248"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1.1764705181121826"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1.1627906560897827"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1.1494252681732178"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1.1363636255264282"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1.1235954761505127"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1.1111111640930176"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1.0989010334014893"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1.0869565010070801"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1.0752688646316528"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1.063829779624939"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1.0526316165924072"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1.0416667461395264"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1.0309277772903442"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1.0204081535339355"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1.0101009607315063"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="0.99009901285171509"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="0.98039215803146362"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="0.97087383270263672"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="0.96153849363327026"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="0.95238101482391357"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="0.94339627027511597"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="0.93457937240600586"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="0.92592591047286987"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="0.91743117570877075"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="0.90909087657928467"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="0.90090090036392212"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="0.8928571343421936"/>
            </iidm:ratioTapChanger>
            <iidm:currentLimits1 permanentLimit="28867.5"/>
            <iidm:currentLimits2 permanentLimit="28867.5"/>
        </iidm:twoWindingsTransformer>
    </iidm:substation>
    <iidm:substation id="_685429c1-6416-4272-98bf-8787446f6086" country="FR" tso="RTE">
        <iidm:voltageLevel id="4062_400" nominalV="400" highVoltageLimit="420" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="4062_401" v="452.36531903899629" angle="41.339954910110343"/>
            </iidm:busBreakerTopology>
        </iidm:voltageLevel>
        <iidm:voltageLevel id="B62___20" nominalV="20" highVoltageLimit="21" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B62___21" v="21.607924015149106" angle="40.154503559447164"/>
            </iidm:busBreakerTopology>
            <iidm:load id="62_1" loadType="UNDEFINED" p0="300.02899169921875" q0="83.81610107421875" bus="B62___21" connectableBus="B62___21" p="145.83665069641796" q="44.007009727225757"/>
        </iidm:voltageLevel>
        <iidm:voltageLevel id="BG17__15" nominalV="15" highVoltageLimit="15.750001907348633" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BG17__11" v="15.141264771563712" angle="48.329298396191511"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="g17" energySource="THERMAL" minP="0" maxP="9999" voltageRegulatorOn="true" targetP="530" targetV="15.137999534606934" targetQ="48.700000762939453" bus="BG17__11" connectableBus="BG17__11" p="-529.18437761713926" q="240.80203372316547">
                <iidm:property name="genreCvg" value="AUTRE"/>
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0" minQ="-600" maxQ="600"/>
                    <iidm:point p="9999" minQ="-600" maxQ="600"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
        </iidm:voltageLevel>
        <iidm:twoWindingsTransformer id="Tr4061-g17" r="0" x="0.056250002235174179" g="0" b="0" ratedU1="400" ratedU2="15" bus1="4062_401" connectableBus1="4062_401" voltageLevelId1="4062_400" bus2="BG17__11" connectableBus2="BG17__11" voltageLevelId2="BG17__15" p1="-529.18437761713926" q1="323.73798872043398" p2="529.18437761713926" q2="-240.80203372316555">
            <iidm:ratioTapChanger lowTapPosition="0" tapPosition="10" loadTapChangingCapabilities="false">
                <iidm:step r="0" x="0" g="0" b="0" rho="1.0526316165924072"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1.0416667461395264"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1.0309277772903442"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1.0204081535339355"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1.0101009607315063"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="0.99009901285171509"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="0.98039215803146362"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="0.97087383270263672"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="0.96153849363327026"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="0.95238101482391357"/>
            </iidm:ratioTapChanger>
            <iidm:currentLimits1 permanentLimit="23094"/>
            <iidm:currentLimits2 permanentLimit="23094"/>
        </iidm:twoWindingsTransformer>
        <iidm:twoWindingsTransformer id="Tr62-4062" r="0" x="0.066666744649410248" g="0" b="0" ratedU1="400" ratedU2="20" bus1="4062_401" connectableBus1="4062_401" voltageLevelId1="4062_400" bus2="B62___21" connectableBus2="B62___21" voltageLevelId2="B62___20" p1="145.83437147407784" q1="47.313701473766514" p2="-145.83437147407835" q2="-44.000554962576693">
            <iidm:ratioTapChanger lowTapPosition="0" tapPosition="24" targetDeadband="0" loadTapChangingCapabilities="true" regulating="true" targetV="20">
                <iidm:terminalRef id="Tr62-4062" side="TWO"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1.25"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1.2345678806304932"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1.2195122241973877"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1.2048193216323853"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1.1904761791229248"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1.1764705181121826"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1.1627906560897827"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1.1494252681732178"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1.1363636255264282"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1.1235954761505127"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1.1111111640930176"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1.0989010334014893"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1.0869565010070801"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1.0752688646316528"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1.063829779624939"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1.0526316165924072"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1.0416667461395264"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1.0309277772903442"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1.0204081535339355"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1.0101009607315063"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="0.99009901285171509"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="0.98039215803146362"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="0.97087383270263672"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="0.96153849363327026"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="0.95238101482391357"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="0.94339627027511597"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="0.93457937240600586"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="0.92592591047286987"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="0.91743117570877075"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="0.90909087657928467"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="0.90090090036392212"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="0.8928571343421936"/>
            </iidm:ratioTapChanger>
            <iidm:currentLimits1 permanentLimit="17320.5"/>
            <iidm:currentLimits2 permanentLimit="17320.5"/>
        </iidm:twoWindingsTransformer>
    </iidm:substation>
    <iidm:substation id="_0a362a77-8b1b-445f-b6d3-5cc81318c2ad" country="FR" tso="RTE">
        <iidm:voltageLevel id="4063_400" nominalV="400" highVoltageLimit="420" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="4063_401" v="440.75943479944328" angle="46.864466159962376"/>
            </iidm:busBreakerTopology>
        </iidm:voltageLevel>
        <iidm:voltageLevel id="B63___20" nominalV="20" highVoltageLimit="21" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B63___21" v="21.385108290242588" angle="45.669977692385331"/>
            </iidm:busBreakerTopology>
            <iidm:load id="63_1" loadType="UNDEFINED" p0="590.02398681640625" q0="264.62100219726562" bus="B63___21" connectableBus="B63___21" p="284.12790128992788" q="136.36415554503844"/>
        </iidm:voltageLevel>
        <iidm:voltageLevel id="BG18__15" nominalV="15" highVoltageLimit="15.750001907348633" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BG18__11" v="15.468809710945807" angle="53.888392554626563"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="g18" energySource="THERMAL" minP="0" maxP="9999" voltageRegulatorOn="true" targetP="1060" targetV="15.460500717163086" targetQ="293.39999389648438" bus="BG18__11" connectableBus="BG18__11" p="-1058.7098182500927" q="84.955059679670697">
                <iidm:property name="genreCvg" value="AUTRE"/>
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0" minQ="-1200" maxQ="1200"/>
                    <iidm:point p="9999" minQ="-1200" maxQ="1200"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
        </iidm:voltageLevel>
        <iidm:twoWindingsTransformer id="Tr4063-g18" r="0" x="0.02812500111758709" g="0" b="0" ratedU1="400" ratedU2="15" bus1="4063_401" connectableBus1="4063_401" voltageLevelId1="4063_400" bus2="BG18__11" connectableBus2="BG18__11" voltageLevelId2="BG18__15" p1="-1058.7098182500931" q1="217.5479179806814" p2="1058.7098182500929" q2="-84.955059679670782">
            <iidm:ratioTapChanger lowTapPosition="0" tapPosition="10" loadTapChangingCapabilities="false">
                <iidm:step r="0" x="0" g="0" b="0" rho="1.0526316165924072"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1.0416667461395264"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1.0309277772903442"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1.0204081535339355"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1.0101009607315063"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="0.99009901285171509"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="0.98039215803146362"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="0.97087383270263672"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="0.96153849363327026"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="0.95238101482391357"/>
            </iidm:ratioTapChanger>
            <iidm:currentLimits1 permanentLimit="46188"/>
            <iidm:currentLimits2 permanentLimit="46188"/>
        </iidm:twoWindingsTransformer>
        <iidm:twoWindingsTransformer id="Tr63-4063" r="0" x="0.033898252993822098" g="0" b="0" ratedU1="400" ratedU2="20" bus1="4063_401" connectableBus1="4063_401" voltageLevelId1="4063_400" bus2="B63___21" connectableBus2="B63___21" voltageLevelId2="B63___20" p1="284.14070682924273" q1="143.65989233532997" p2="-284.14070682924392" q2="-136.29847478023797">
            <iidm:ratioTapChanger lowTapPosition="0" tapPosition="22" targetDeadband="0" loadTapChangingCapabilities="true" regulating="true" targetV="20">
                <iidm:terminalRef id="Tr63-4063" side="TWO"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1.25"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1.2345678806304932"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1.2195122241973877"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1.2048193216323853"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1.1904761791229248"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1.1764705181121826"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1.1627906560897827"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1.1494252681732178"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1.1363636255264282"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1.1235954761505127"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1.1111111640930176"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1.0989010334014893"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1.0869565010070801"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1.0752688646316528"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1.063829779624939"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1.0526316165924072"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1.0416667461395264"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1.0309277772903442"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1.0204081535339355"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1.0101009607315063"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="0.99009901285171509"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="0.98039215803146362"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="0.97087383270263672"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="0.96153849363327026"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="0.95238101482391357"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="0.94339627027511597"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="0.93457937240600586"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="0.92592591047286987"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="0.91743117570877075"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="0.90909087657928467"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="0.90090090036392212"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="0.8928571343421936"/>
            </iidm:ratioTapChanger>
            <iidm:currentLimits1 permanentLimit="34063.69921875"/>
            <iidm:currentLimits2 permanentLimit="34063.69921875"/>
        </iidm:twoWindingsTransformer>
    </iidm:substation>
    <iidm:substation id="_00453322-99ec-40c7-8f27-8630543b0717" country="FR" tso="RTE">
        <iidm:voltageLevel id="4071_400" nominalV="400" highVoltageLimit="420" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="4071_401" v="431.36288736353691" angle="12.096779516798156"/>
            </iidm:busBreakerTopology>
            <iidm:shunt id="4071-Ind" sectionCount="1" voltageRegulatorOn="false" bus="4071_401" connectableBus="4071_401" q="465.18484108882706">
                <iidm:property name="qMax" value="-400"/>
                <iidm:shuntLinearModel bPerSection="-0.0024999999441206455" maximumSectionCount="1"/>
            </iidm:shunt>
        </iidm:voltageLevel>
        <iidm:voltageLevel id="B71___20" nominalV="20" highVoltageLimit="21" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B71___21" v="20.8051110476421" angle="10.868862742956463"/>
            </iidm:busBreakerTopology>
            <iidm:load id="71_1" loadType="UNDEFINED" p0="299.98699951171875" q0="83.792900085449219" bus="B71___21" connectableBus="B71___21" p="140.03973658916235" q="40.578165578786653"/>
        </iidm:voltageLevel>
        <iidm:voltageLevel id="BG19__15" nominalV="15" highVoltageLimit="15.750001907348633" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BG19__11" v="15.542726859090276" angle="12.014453854747016"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="g19" energySource="HYDRO" minP="0" maxP="9999" voltageRegulatorOn="true" targetP="300" targetV="15.449999809265137" targetQ="121.23999786376953" bus="BG19__11" connectableBus="BG19__11" p="5.0932470290811791" q="-31.528557462597618">
                <iidm:property name="genreCvg" value="AUTRE"/>
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0" minQ="-500" maxQ="500"/>
                    <iidm:point p="9999" minQ="-500" maxQ="500"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
        </iidm:voltageLevel>
        <iidm:twoWindingsTransformer id="Tr4071-g19" r="0" x="0.067500002682209015" g="0" b="0" ratedU1="400" ratedU2="15" bus1="4071_401" connectableBus1="4071_401" voltageLevelId1="4071_400" bus2="BG19__11" connectableBus2="BG19__11" voltageLevelId2="BG19__15" p1="5.0970706063215747" q1="-31.243545996269333" p2="-5.0970706063214983" q2="31.528557462597444">
            <iidm:ratioTapChanger lowTapPosition="0" tapPosition="10" loadTapChangingCapabilities="false">
                <iidm:step r="0" x="0" g="0" b="0" rho="1.0526316165924072"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1.0416667461395264"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1.0309277772903442"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1.0204081535339355"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1.0101009607315063"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="0.99009901285171509"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="0.98039215803146362"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="0.97087383270263672"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="0.96153849363327026"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="0.95238101482391357"/>
            </iidm:ratioTapChanger>
            <iidm:currentLimits1 permanentLimit="19245"/>
            <iidm:currentLimits2 permanentLimit="19245"/>
        </iidm:twoWindingsTransformer>
        <iidm:twoWindingsTransformer id="Tr71-4071" r="0" x="0.066666744649410248" g="0" b="0" ratedU1="400" ratedU2="20" bus1="4071_401" connectableBus1="4071_401" voltageLevelId1="4071_400" bus2="B71___21" connectableBus2="B71___21" voltageLevelId2="B71___20" p1="140.03913555936464" q1="43.852471939336738" p2="-140.03913555936478" q2="-40.578441012944388">
            <iidm:ratioTapChanger lowTapPosition="0" tapPosition="23" targetDeadband="0" loadTapChangingCapabilities="true" regulating="true" targetV="20">
                <iidm:terminalRef id="Tr71-4071" side="TWO"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1.25"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1.2345678806304932"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1.2195122241973877"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1.2048193216323853"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1.1904761791229248"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1.1764705181121826"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1.1627906560897827"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1.1494252681732178"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1.1363636255264282"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1.1235954761505127"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1.1111111640930176"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1.0989010334014893"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1.0869565010070801"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1.0752688646316528"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1.063829779624939"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1.0526316165924072"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1.0416667461395264"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1.0309277772903442"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1.0204081535339355"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1.0101009607315063"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="0.99009901285171509"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="0.98039215803146362"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="0.97087383270263672"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="0.96153849363327026"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="0.95238101482391357"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="0.94339627027511597"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="0.93457937240600586"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="0.92592591047286987"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="0.91743117570877075"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="0.90909087657928467"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="0.90090090036392212"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="0.8928571343421936"/>
            </iidm:ratioTapChanger>
            <iidm:currentLimits1 permanentLimit="17320.5"/>
            <iidm:currentLimits2 permanentLimit="17320.5"/>
        </iidm:twoWindingsTransformer>
    </iidm:substation>
    <iidm:substation id="_a70aa2ee-439d-4ba7-87b3-f2eb5f8b8aa6" country="FR" tso="RTE">
        <iidm:voltageLevel id="4072_400" nominalV="400" highVoltageLimit="420" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="4072_401" v="430.63849641498024" angle="8.8252012328918141"/>
            </iidm:busBreakerTopology>
        </iidm:voltageLevel>
        <iidm:voltageLevel id="B72___20" nominalV="20" highVoltageLimit="21" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B72___21" v="20.410211767783856" angle="7.5645525769714004"/>
            </iidm:busBreakerTopology>
            <iidm:load id="72_1" loadType="UNDEFINED" p0="2000.010009765625" q0="396.10198974609375" bus="B72___21" connectableBus="B72___21" p="920.83141802491002" q="186.59088692175959"/>
        </iidm:voltageLevel>
        <iidm:voltageLevel id="BG20__15" nominalV="15" highVoltageLimit="15.750001907348633" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BG20__11" v="15.334613444850786" angle="9.7060886304481482"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="g20" energySource="HYDRO" minP="0" maxP="9999" voltageRegulatorOn="true" targetP="2138.199951171875" targetV="15.277500152587891" targetQ="377.44100952148438" bus="BG20__11" connectableBus="BG20__11" p="-483.45820196252259" q="88.973947829228706">
                <iidm:property name="genreCvg" value="AUTRE"/>
                <iidm:reactiveCapabilityCurve>
                    <iidm:point p="0" minQ="-4500" maxQ="4500"/>
                    <iidm:point p="9999" minQ="-4500" maxQ="4500"/>
                </iidm:reactiveCapabilityCurve>
            </iidm:generator>
        </iidm:voltageLevel>
        <iidm:twoWindingsTransformer id="Tr4072-g20" r="0" x="0.0074999956414103508" g="0" b="0" ratedU1="400" ratedU2="15" bus1="4072_401" connectableBus1="4072_401" voltageLevelId1="4072_400" bus2="BG20__11" connectableBus2="BG20__11" voltageLevelId2="BG20__15" p1="-483.44527996269619" q1="96.680789695854742" p2="483.44527996269579" q2="-88.973947829232557">
            <iidm:ratioTapChanger lowTapPosition="0" tapPosition="10" loadTapChangingCapabilities="false">
                <iidm:step r="0" x="0" g="0" b="0" rho="1.0526316165924072"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1.0416667461395264"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1.0309277772903442"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1.0204081535339355"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1.0101009607315063"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="0.99009901285171509"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="0.98039215803146362"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="0.97087383270263672"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="0.96153849363327026"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="0.95238101482391357"/>
            </iidm:ratioTapChanger>
            <iidm:currentLimits1 permanentLimit="173205"/>
            <iidm:currentLimits2 permanentLimit="173205"/>
        </iidm:twoWindingsTransformer>
        <iidm:twoWindingsTransformer id="Tr72-4072" r="0" x="0.010000000707805157" g="0" b="0" ratedU1="400" ratedU2="20" bus1="4072_401" connectableBus1="4072_401" voltageLevelId1="4072_400" bus2="B72___21" connectableBus2="B72___21" voltageLevelId2="B72___20" p1="920.82575006343404" q1="207.78271477921467" p2="-920.82575006343495" q2="-186.59245677180314">
            <iidm:ratioTapChanger lowTapPosition="0" tapPosition="25" targetDeadband="0" loadTapChangingCapabilities="true" regulating="true" targetV="20">
                <iidm:terminalRef id="Tr72-4072" side="TWO"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1.25"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1.2345678806304932"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1.2195122241973877"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1.2048193216323853"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1.1904761791229248"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1.1764705181121826"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1.1627906560897827"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1.1494252681732178"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1.1363636255264282"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1.1235954761505127"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1.1111111640930176"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1.0989010334014893"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1.0869565010070801"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1.0752688646316528"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1.063829779624939"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1.0526316165924072"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1.0416667461395264"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1.0309277772903442"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1.0204081535339355"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1.0101009607315063"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="1"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="0.99009901285171509"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="0.98039215803146362"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="0.97087383270263672"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="0.96153849363327026"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="0.95238101482391357"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="0.94339627027511597"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="0.93457937240600586"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="0.92592591047286987"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="0.91743117570877075"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="0.90909087657928467"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="0.90090090036392212"/>
                <iidm:step r="0" x="0" g="0" b="0" rho="0.8928571343421936"/>
            </iidm:ratioTapChanger>
            <iidm:currentLimits1 permanentLimit="115470"/>
            <iidm:currentLimits2 permanentLimit="115470"/>
        </iidm:twoWindingsTransformer>
    </iidm:substation>
    <iidm:line id="L1011-1013a" r="1.6899999999999999" x="11.83" g1="0" b1="4.0840986912371591e-05" g2="0" b2="4.0840986912371591e-05" bus1="1011_131" connectableBus1="1011_131" voltageLevelId1="1011_130" bus2="1013_131" connectableBus2="1013_131" voltageLevelId2="1013_130" p1="-1.9480341031333948" q1="79.425292684085775" p2="2.4480905394103774" q2="-77.63106861769819">
        <iidm:currentLimits1 permanentLimit="1549.9998779296875"/>
        <iidm:currentLimits2 permanentLimit="1549.9998779296875"/>
    </iidm:line>
    <iidm:line id="L1011-1013b" r="1.6899999999999999" x="11.83" g1="0" b1="4.0840986912371591e-05" g2="0" b2="4.0840986912371591e-05" bus1="1011_131" connectableBus1="1011_131" voltageLevelId1="1011_130" bus2="1013_131" connectableBus2="1013_131" voltageLevelId2="1013_130" p1="-1.9480341031333948" q1="79.425292684085775" p2="2.4480905394103774" q2="-77.63106861769819">
        <iidm:currentLimits1 permanentLimit="1549.9998779296875"/>
        <iidm:currentLimits2 permanentLimit="1549.9998779296875"/>
    </iidm:line>
    <iidm:line id="L1012-1014a" r="2.3700000000000001" x="15.210000000000001" g1="0" b1="5.3406984079629183e-05" g2="0" b2="5.3406984079629183e-05" bus1="1014_131" connectableBus1="1014_131" voltageLevelId1="1014_130" bus2="1012_131" connectableBus2="1012_131" voltageLevelId2="1012_130" p1="18.07365866446224" q1="-38.837181540224499" p2="-17.864289474063732" q2="38.002466359541472">
        <iidm:currentLimits1 permanentLimit="1549.9998779296875"/>
        <iidm:currentLimits2 permanentLimit="1549.9998779296875"/>
    </iidm:line>
    <iidm:line id="L1012-1014b" r="2.3700000000000001" x="15.210000000000001" g1="0" b1="5.3406984079629183e-05" g2="0" b2="5.3406984079629183e-05" bus1="1014_131" connectableBus1="1014_131" voltageLevelId1="1014_130" bus2="1012_131" connectableBus2="1012_131" voltageLevelId2="1012_130" p1="18.07365866446224" q1="-38.837181540224499" p2="-17.864289474063732" q2="38.002466359541472">
        <iidm:currentLimits1 permanentLimit="1549.9998779296875"/>
        <iidm:currentLimits2 permanentLimit="1549.9998779296875"/>
    </iidm:line>
    <iidm:line id="L1013-1014a" r="1.1799999999999999" x="8.4499999999999993" g1="0" b1="2.9844990422134288e-05" g2="0" b2="2.9844990422134288e-05" bus1="1013_131" connectableBus1="1013_131" voltageLevelId1="1013_130" bus2="1014_131" connectableBus2="1014_131" voltageLevelId2="1014_130" p1="-33.399868875229771" q1="10.86080605835944" p2="33.473569434355625" q2="-11.52129135349451">
        <iidm:currentLimits1 permanentLimit="1549.9998779296875"/>
        <iidm:currentLimits2 permanentLimit="1549.9998779296875"/>
    </iidm:line>
    <iidm:line id="L1013-1014b" r="1.1799999999999999" x="8.4499999999999993" g1="0" b1="2.9844990422134288e-05" g2="0" b2="2.9844990422134288e-05" bus1="1013_131" connectableBus1="1013_131" voltageLevelId1="1013_130" bus2="1014_131" connectableBus2="1014_131" voltageLevelId2="1014_130" p1="-33.399868875229771" q1="10.86080605835944" p2="33.473569434355625" q2="-11.52129135349451">
        <iidm:currentLimits1 permanentLimit="1549.9998779296875"/>
        <iidm:currentLimits2 permanentLimit="1549.9998779296875"/>
    </iidm:line>
    <iidm:line id="L1021-1022a" r="5.0700000000000003" x="33.799999999999997" g1="0" b1="8.9534980361349881e-05" g2="0" b2="8.9534980361349881e-05" bus1="1022_131" connectableBus1="1022_131" voltageLevelId1="1022_130" bus2="1021_131" connectableBus2="1021_131" voltageLevelId2="1021_130" p1="-7.1743657865821406" q1="78.101073512137191" p2="8.5210816552805664" q2="-73.052028099147677">
        <iidm:currentLimits1 permanentLimit="1549.9998779296875"/>
        <iidm:currentLimits2 permanentLimit="1549.9998779296875"/>
    </iidm:line>
    <iidm:line id="L1021-1022b" r="5.0700000000000003" x="33.799999999999997" g1="0" b1="8.9534980361349881e-05" g2="0" b2="8.9534980361349881e-05" bus1="1022_131" connectableBus1="1022_131" voltageLevelId1="1022_130" bus2="1021_131" connectableBus2="1021_131" voltageLevelId2="1021_130" p1="-7.1743657865821406" q1="78.101073512137191" p2="8.5210816552805664" q2="-73.052028099147677">
        <iidm:currentLimits1 permanentLimit="1549.9998779296875"/>
        <iidm:currentLimits2 permanentLimit="1549.9998779296875"/>
    </iidm:line>
    <iidm:line id="L1041-1043a" r="1.6899999999999999" x="10.140000000000001" g1="0" b1="3.6127992643741891e-05" g2="0" b2="3.6127992643741891e-05" bus1="1041_131" connectableBus1="1041_131" voltageLevelId1="1041_130" bus2="1043_131" connectableBus2="1043_131" voltageLevelId2="1043_130" p1="-78.788411264913165" q1="75.410291908010691" p2="79.522432287783701" q2="-72.965522570859093">
        <iidm:currentLimits1 permanentLimit="1549.9998779296875"/>
        <iidm:currentLimits2 permanentLimit="1549.9998779296875"/>
    </iidm:line>
    <iidm:line id="L1041-1043b" r="1.6899999999999999" x="10.140000000000001" g1="0" b1="3.6127992643741891e-05" g2="0" b2="3.6127992643741891e-05" bus1="1041_131" connectableBus1="1041_131" voltageLevelId1="1041_130" bus2="1043_131" connectableBus2="1043_131" voltageLevelId2="1043_130" p1="-78.788411264913165" q1="75.410291908010691" p2="79.522432287783701" q2="-72.965522570859093">
        <iidm:currentLimits1 permanentLimit="1549.9998779296875"/>
        <iidm:currentLimits2 permanentLimit="1549.9998779296875"/>
    </iidm:line>
    <iidm:line id="L1041-1045a" r="2.5299999999999998" x="20.280000000000001" g1="0" b1="7.3826988227665424e-05" g2="0" b2="7.3826988227665424e-05" bus1="1041_131" connectableBus1="1041_131" voltageLevelId1="1041_130" bus2="1045_131" connectableBus2="1045_131" voltageLevelId2="1045_130" p1="-85.169861946350551" q1="77.231829144656189" p2="86.404882052716019" q2="-71.236886474032318">
        <iidm:currentLimits1 permanentLimit="1549.9998779296875"/>
        <iidm:currentLimits2 permanentLimit="1549.9998779296875"/>
    </iidm:line>
    <iidm:line id="L1041-1045b" r="2.5299999999999998" x="20.280000000000001" g1="0" b1="7.3826988227665424e-05" g2="0" b2="7.3826988227665424e-05" bus1="1045_131" connectableBus1="1045_131" voltageLevelId1="1045_130" bus2="1041_131" connectableBus2="1041_131" voltageLevelId2="1041_130" p1="86.404882052716104" q1="-71.236886474032374" p2="-85.169861946350579" q2="77.231829144656274">
        <iidm:currentLimits1 permanentLimit="1549.9998779296875"/>
        <iidm:currentLimits2 permanentLimit="1549.9998779296875"/>
    </iidm:line>
    <iidm:line id="L1042-1044a" r="6.4199999999999999" x="47.32" g1="0" b1="0.00017749995458871126" g2="0" b2="0.00017749995458871126" bus1="1044_131" connectableBus1="1044_131" voltageLevelId1="1044_130" bus2="1042_131" connectableBus2="1042_131" voltageLevelId2="1042_130" p1="-66.794942100449191" q1="63.680412524796282" p2="69.113347033136392" q2="-54.698074250251324">
        <iidm:currentLimits1 permanentLimit="1549.9998779296875"/>
        <iidm:currentLimits2 permanentLimit="1549.9998779296875"/>
    </iidm:line>
    <iidm:line id="L1042-1044b" r="6.4199999999999999" x="47.32" g1="0" b1="0.00017749995458871126" g2="0" b2="0.00017749995458871126" bus1="1044_131" connectableBus1="1044_131" voltageLevelId1="1044_130" bus2="1042_131" connectableBus2="1042_131" voltageLevelId2="1042_130" p1="-66.794942100449191" q1="63.680412524796282" p2="69.113347033136392" q2="-54.698074250251324">
        <iidm:currentLimits1 permanentLimit="1549.9998779296875"/>
        <iidm:currentLimits2 permanentLimit="1549.9998779296875"/>
    </iidm:line>
    <iidm:line id="L1042-1045" r="8.4499999999999993" x="50.700000000000003" g1="0" b1="0.00017749995458871126" g2="0" b2="0.00017749995458871126" bus1="1042_131" connectableBus1="1042_131" voltageLevelId1="1042_130" bus2="1045_131" connectableBus2="1045_131" voltageLevelId2="1045_130" p1="60.752852169493579" q1="-52.426649503421061" p2="-58.243755241048056" q2="59.386524753491443">
        <iidm:currentLimits1 permanentLimit="1549.9998779296875"/>
        <iidm:currentLimits2 permanentLimit="1549.9998779296875"/>
    </iidm:line>
    <iidm:line id="L1043-1044a" r="1.6899999999999999" x="13.52" g1="0" b1="4.712398731498979e-05" g2="0" b2="4.712398731498979e-05" bus1="1043_131" connectableBus1="1043_131" voltageLevelId1="1043_130" bus2="1044_131" connectableBus2="1044_131" voltageLevelId2="1044_130" p1="-58.505901476129274" q1="55.105805307186507" p2="58.926757966717936" q2="-54.176039857003111">
        <iidm:currentLimits1 permanentLimit="1549.9998779296875"/>
        <iidm:currentLimits2 permanentLimit="1549.9998779296875"/>
    </iidm:line>
    <iidm:line id="L1043-1044b" r="1.6899999999999999" x="13.52" g1="0" b1="4.712398731498979e-05" g2="0" b2="4.712398731498979e-05" bus1="1043_131" connectableBus1="1043_131" voltageLevelId1="1043_130" bus2="1044_131" connectableBus2="1044_131" voltageLevelId2="1044_130" p1="-58.505901476129274" q1="55.105805307186507" p2="58.926757966717936" q2="-54.176039857003111">
        <iidm:currentLimits1 permanentLimit="1549.9998779296875"/>
        <iidm:currentLimits2 permanentLimit="1549.9998779296875"/>
    </iidm:line>
    <iidm:line id="L2031-2032a" r="5.8099999999999996" x="43.560000000000002" g1="0" b1="1.5707999409642071e-05" g2="0" b2="1.5707999409642071e-05" bus1="2031_221" connectableBus1="2031_221" voltageLevelId1="2031_220" bus2="2032_221" connectableBus2="2032_221" voltageLevelId2="2032_220" p1="-54.352350190164437" q1="95.269319025604489" p2="55.366103718152317" q2="-89.756227585821463">
        <iidm:currentLimits1 permanentLimit="1310"/>
        <iidm:currentLimits2 permanentLimit="1310"/>
    </iidm:line>
    <iidm:line id="L2031-2032b" r="5.8099999999999996" x="43.560000000000002" g1="0" b1="1.5707999409642071e-05" g2="0" b2="1.5707999409642071e-05" bus1="2032_221" connectableBus1="2032_221" voltageLevelId1="2032_220" bus2="2031_221" connectableBus2="2031_221" voltageLevelId2="2031_220" p1="55.366103718152381" q1="-89.756227585821577" p2="-54.352350190164501" q2="95.269319025604631">
        <iidm:currentLimits1 permanentLimit="1310"/>
        <iidm:currentLimits2 permanentLimit="1310"/>
    </iidm:line>
    <iidm:line id="L4011-4012" r="1.6000000000000001" x="12.800000000000001" g1="0" b1="6.2831997638568282e-05" g2="0" b2="6.2831997638568282e-05" bus1="4011_401" connectableBus1="4011_401" voltageLevelId1="4011_400" bus2="4012_401" connectableBus2="4012_401" voltageLevelId2="4012_400" p1="18.850112548963565" q1="143.27795160272225" p2="-18.645119402771453" q2="-165.38275194435192">
        <iidm:currentLimits1 permanentLimit="2020"/>
        <iidm:currentLimits2 permanentLimit="2020"/>
    </iidm:line>
    <iidm:line id="L4011-4021" r="9.5999999999999996" x="96" g1="0" b1="0.00056234002113342285" g2="0" b2="0.00056234002113342285" bus1="4021_401" connectableBus1="4021_401" voltageLevelId1="4021_400" bus2="4011_401" connectableBus2="4011_401" voltageLevelId2="4011_400" p1="239.62918370770564" q1="107.81703334492477" p2="-234.9518913780054" q2="-301.90348792119875">
        <iidm:currentLimits1 permanentLimit="2020"/>
        <iidm:currentLimits2 permanentLimit="2020"/>
    </iidm:line>
    <iidm:line id="L4011-4022" r="6.4000000000000004" x="64" g1="0" b1="0.00037542000063695014" g2="0" b2="0.00037542000063695014" bus1="4011_401" connectableBus1="4011_401" voltageLevelId1="4011_400" bus2="4022_401" connectableBus2="4022_401" voltageLevelId2="4022_400" p1="-160.59284393412736" q1="-206.21449534254333" p2="162.06369174360168" q2="69.94858517752867">
        <iidm:currentLimits1 permanentLimit="2020"/>
        <iidm:currentLimits2 permanentLimit="2020"/>
    </iidm:line>
    <iidm:line id="L4011-4071" r="8" x="72" g1="0" b1="0.0004382499901112169" g2="0" b2="0.0004382499901112169" bus1="4071_401" connectableBus1="4071_401" voltageLevelId1="4071_400" bus2="4011_401" connectableBus2="4011_401" voltageLevelId2="4011_400" p1="-310.43212322956754" q1="-62.045190238385949" p2="314.59169203795352" q2="-65.754374427511848">
        <iidm:currentLimits1 permanentLimit="2020"/>
        <iidm:currentLimits2 permanentLimit="2020"/>
    </iidm:line>
    <iidm:line id="L4012-4022" r="6.4000000000000004" x="56" g1="0" b1="0.00032829999690875411" g2="0" b2="0.00032829999690875411" bus1="4012_401" connectableBus1="4012_401" voltageLevelId1="4012_400" bus2="4022_401" connectableBus2="4022_401" voltageLevelId2="4022_400" p1="-187.33770577817745" q1="-245.89728632687093" p2="189.70479888409923" q2="135.90199792185663">
        <iidm:currentLimits1 permanentLimit="2020"/>
        <iidm:currentLimits2 permanentLimit="2020"/>
    </iidm:line>
    <iidm:line id="L4012-4071" r="8" x="80" g1="0" b1="0.0004681000136770308" g2="0" b2="0.0004681000136770308" bus1="4071_401" connectableBus1="4071_401" voltageLevelId1="4071_400" bus2="4012_401" connectableBus2="4012_401" voltageLevelId2="4012_400" p1="-274.58461397640934" q1="-48.40558626091871" p2="277.89057123635013" q2="-93.146045629025693">
        <iidm:currentLimits1 permanentLimit="2020"/>
        <iidm:currentLimits2 permanentLimit="2020"/>
    </iidm:line>
    <iidm:line id="L4021-4032" r="6.4000000000000004" x="64" g1="0" b1="0.00037542000063695014" g2="0" b2="0.00037542000063695014" bus1="4032_401" connectableBus1="4032_401" voltageLevelId1="4032_400" bus2="4021_401" connectableBus2="4021_401" voltageLevelId2="4021_400" p1="56.458498389003609" q1="-6.2705175308347654" p2="-56.181051890939536" q2="-173.56648799572173">
        <iidm:currentLimits1 permanentLimit="2020"/>
        <iidm:currentLimits2 permanentLimit="2020"/>
    </iidm:line>
    <iidm:line id="L4021-4042" r="16" x="96" g1="0" b1="0.00093777000438421965" g2="0" b2="0.00093777000438421965" bus1="4042_401" connectableBus1="4042_401" voltageLevelId1="4042_400" bus2="4021_401" connectableBus2="4021_401" voltageLevelId2="4021_400" p1="126.25383166254203" q1="-227.79867027470439" p2="-125.19206410604204" q2="-213.75626181168298">
        <iidm:currentLimits1 permanentLimit="2020"/>
        <iidm:currentLimits2 permanentLimit="2020"/>
    </iidm:line>
    <iidm:line id="L4022-4031a" r="6.4000000000000004" x="64" g1="0" b1="0.00037542000063695014" g2="0" b2="0.00037542000063695014" bus1="4031_401" connectableBus1="4031_401" voltageLevelId1="4031_400" bus2="4022_401" connectableBus2="4022_401" voltageLevelId2="4022_400" p1="221.81771669908318" q1="124.94415303244917" p2="-219.27182976361709" q2="-268.83272988245551">
        <iidm:currentLimits1 permanentLimit="2020"/>
        <iidm:currentLimits2 permanentLimit="2020"/>
    </iidm:line>
    <iidm:line id="L4022-4031b" r="6.4000000000000004" x="64" g1="0" b1="0.00037542000063695014" g2="0" b2="0.00037542000063695014" bus1="4031_401" connectableBus1="4031_401" voltageLevelId1="4031_400" bus2="4022_401" connectableBus2="4022_401" voltageLevelId2="4022_400" p1="221.81771669908318" q1="124.94415303244917" p2="-219.27182976361709" q2="-268.83272988245551">
        <iidm:currentLimits1 permanentLimit="2020"/>
        <iidm:currentLimits2 permanentLimit="2020"/>
    </iidm:line>
    <iidm:line id="L4031-4032" r="1.6000000000000001" x="16" g1="0" b1="9.4247996457852423e-05" g2="0" b2="9.4247996457852423e-05" bus1="4032_401" connectableBus1="4032_401" voltageLevelId1="4032_400" bus2="4031_401" connectableBus2="4031_401" voltageLevelId2="4031_400" p1="119.31298838385072" q1="253.89178752004051" p2="-118.72732557168048" q2="-294.11917283175273">
        <iidm:currentLimits1 permanentLimit="2020"/>
        <iidm:currentLimits2 permanentLimit="2020"/>
    </iidm:line>
    <iidm:line id="L4031-4041a" r="9.5999999999999996" x="64" g1="0" b1="0.00074927002424374223" g2="0" b2="0.00074927002424374223" bus1="4031_401" connectableBus1="4031_401" voltageLevelId1="4031_400" bus2="4041_401" connectableBus2="4041_401" voltageLevelId2="4041_400" p1="-90.275718915467991" q1="-254.21786692423845" p2="90.823746000369368" q2="-110.2500359236565">
        <iidm:currentLimits1 permanentLimit="2020"/>
        <iidm:currentLimits2 permanentLimit="2020"/>
    </iidm:line>
    <iidm:line id="L4031-4041b" r="9.5999999999999996" x="64" g1="0" b1="0.00074927002424374223" g2="0" b2="0.00074927002424374223" bus1="4031_401" connectableBus1="4031_401" voltageLevelId1="4031_400" bus2="4041_401" connectableBus2="4041_401" voltageLevelId2="4041_400" p1="-90.275718915467991" q1="-254.21786692423845" p2="90.823746000369368" q2="-110.2500359236565">
        <iidm:currentLimits1 permanentLimit="2020"/>
        <iidm:currentLimits2 permanentLimit="2020"/>
    </iidm:line>
    <iidm:line id="L4032-4042" r="16" x="64" g1="0" b1="0.00062518002232536674" g2="0" b2="0.00062518002232536674" bus1="4032_401" connectableBus1="4032_401" voltageLevelId1="4032_400" bus2="4042_401" connectableBus2="4042_401" voltageLevelId2="4042_400" p1="-121.08930463526578" q1="-53.498461130534821" p2="122.70237045827581" q2="-245.98664899223655">
        <iidm:currentLimits1 permanentLimit="2020"/>
        <iidm:currentLimits2 permanentLimit="2020"/>
    </iidm:line>
    <iidm:line id="L4032-4044" r="9.5999999999999996" x="80" g1="0" b1="0.00074927002424374223" g2="0" b2="0.00074927002424374223" bus1="4032_401" connectableBus1="4032_401" voltageLevelId1="4032_400" bus2="4044_401" connectableBus2="4044_401" voltageLevelId2="4044_400" p1="-54.682182137587866" q1="-194.12280885867142" p2="54.799606870620821" q2="-179.87731693740287">
        <iidm:currentLimits1 permanentLimit="2020"/>
        <iidm:currentLimits2 permanentLimit="2020"/>
    </iidm:line>
    <iidm:line id="L4041-4044" r="4.7999999999999998" x="48" g1="0" b1="0.00028117001056671143" g2="0" b2="0.00028117001056671143" bus1="4041_401" connectableBus1="4041_401" voltageLevelId1="4041_400" bus2="4044_401" connectableBus2="4044_401" voltageLevelId2="4044_400" p1="-13.329971175019176" q1="-69.223257933124955" p2="13.333404659407657" q2="-72.114674921879057">
        <iidm:currentLimits1 permanentLimit="2020"/>
        <iidm:currentLimits2 permanentLimit="2020"/>
    </iidm:line>
    <iidm:line id="L4041-4061" r="9.5999999999999996" x="72" g1="0" b1="0.00040684000123292208" g2="0" b2="0.00040684000123292208" bus1="4041_401" connectableBus1="4041_401" voltageLevelId1="4041_400" bus2="4061_401" connectableBus2="4061_401" voltageLevelId2="4061_400" p1="-447.5354086956055" q1="243.9400411316046" p2="459.76072836612678" q2="-342.75975800982604">
        <iidm:currentLimits1 permanentLimit="2020"/>
        <iidm:currentLimits2 permanentLimit="2020"/>
    </iidm:line>
    <iidm:line id="L4042-4043" r="3.2000000000000002" x="24" g1="0" b1="0.00015551000251434743" g2="0" b2="0.00015551000251434743" bus1="4042_401" connectableBus1="4042_401" voltageLevelId1="4042_400" bus2="4043_401" connectableBus2="4043_401" voltageLevelId2="4043_400" p1="32.007393806500225" q1="-40.173186158582446" p2="-31.993646139870268" q2="-34.4496367029315">
        <iidm:currentLimits1 permanentLimit="2020"/>
        <iidm:currentLimits2 permanentLimit="2020"/>
    </iidm:line>
    <iidm:line id="L4042-4044" r="3.2000000000000002" x="32" g1="0" b1="0.00018693000311031938" g2="0" b2="0.00018693000311031938" bus1="4042_401" connectableBus1="4042_401" voltageLevelId1="4042_400" bus2="4044_401" connectableBus2="4044_401" voltageLevelId2="4044_400" p1="144.22390996843734" q1="-229.09507574811542" p2="-143.4951830944606" q2="144.47088191651918">
        <iidm:currentLimits1 permanentLimit="2020"/>
        <iidm:currentLimits2 permanentLimit="2020"/>
    </iidm:line>
    <iidm:line id="L4043-4044" r="1.6000000000000001" x="16" g1="0" b1="9.4247996457852423e-05" g2="0" b2="9.4247996457852423e-05" bus1="4043_401" connectableBus1="4043_401" voltageLevelId1="4043_400" bus2="4044_401" connectableBus2="4044_401" voltageLevelId2="4044_400" p1="238.92154614380527" q1="-389.08091495454738" p2="-237.64700646539026" q2="355.49197004068304">
        <iidm:currentLimits1 permanentLimit="2020"/>
        <iidm:currentLimits2 permanentLimit="2020"/>
    </iidm:line>
    <iidm:line id="L4043-4046" r="1.6000000000000001" x="16" g1="0" b1="9.4247996457852423e-05" g2="0" b2="9.4247996457852423e-05" bus1="4046_401" connectableBus1="4046_401" voltageLevelId1="4046_400" bus2="4043_401" connectableBus2="4043_401" voltageLevelId2="4043_400" p1="182.20624462284269" q1="-264.17133313480076" p2="-181.57527890469177" q2="225.88432715241257">
        <iidm:currentLimits1 permanentLimit="2020"/>
        <iidm:currentLimits2 permanentLimit="2020"/>
    </iidm:line>
    <iidm:line id="L4043-4047" r="3.2000000000000002" x="32" g1="0" b1="0.00018693000311031938" g2="0" b2="0.00018693000311031938" bus1="4043_401" connectableBus1="4043_401" voltageLevelId1="4043_400" bus2="4047_401" connectableBus2="4047_401" voltageLevelId2="4047_400" p1="-485.51584872180848" q1="339.99817698947305" p2="490.62936656212753" q2="-374.95924802347514">
        <iidm:currentLimits1 permanentLimit="2020"/>
        <iidm:currentLimits2 permanentLimit="2020"/>
    </iidm:line>
    <iidm:line id="L4044-4045a" r="3.2000000000000002" x="32" g1="0" b1="0.00018693000311031938" g2="0" b2="0.00018693000311031938" bus1="4045_401" connectableBus1="4045_401" voltageLevelId1="4045_400" bus2="4044_401" connectableBus2="4044_401" voltageLevelId2="4044_400" p1="56.12993469009627" q1="-24.183080946430373" p2="-56.0833468792747" q2="-69.678699066078138">
        <iidm:currentLimits1 permanentLimit="2020"/>
        <iidm:currentLimits2 permanentLimit="2020"/>
    </iidm:line>
    <iidm:line id="L4044-4045b" r="3.2000000000000002" x="32" g1="0" b1="0.00018693000311031938" g2="0" b2="0.00018693000311031938" bus1="4045_401" connectableBus1="4045_401" voltageLevelId1="4045_400" bus2="4044_401" connectableBus2="4044_401" voltageLevelId2="4044_400" p1="56.12993469009627" q1="-24.183080946430373" p2="-56.0833468792747" q2="-69.678699066078138">
        <iidm:currentLimits1 permanentLimit="2020"/>
        <iidm:currentLimits2 permanentLimit="2020"/>
    </iidm:line>
    <iidm:line id="L4045-4051a" r="6.4000000000000004" x="64" g1="0" b1="0.00037542000063695014" g2="0" b2="0.00037542000063695014" bus1="4045_401" connectableBus1="4045_401" voltageLevelId1="4045_400" bus2="4051_401" connectableBus2="4051_401" voltageLevelId2="4051_400" p1="-96.956065222626833" q1="85.423430217371617" p2="98.01698936604862" q2="-256.99243455691112">
        <iidm:currentLimits1 permanentLimit="2020"/>
        <iidm:currentLimits2 permanentLimit="2020"/>
    </iidm:line>
    <iidm:line id="L4045-4051b" r="6.4000000000000004" x="64" g1="0" b1="0.00037542000063695014" g2="0" b2="0.00037542000063695014" bus1="4051_401" connectableBus1="4051_401" voltageLevelId1="4051_400" bus2="4045_401" connectableBus2="4045_401" voltageLevelId2="4045_400" p1="98.01698936604862" q1="-256.99243455691112" p2="-96.956065222626634" q2="85.423430217371717">
        <iidm:currentLimits1 permanentLimit="2020"/>
        <iidm:currentLimits2 permanentLimit="2020"/>
    </iidm:line>
    <iidm:line id="L4045-4062" r="17.600000000000001" x="128" g1="0" b1="0.00074927002424374223" g2="0" b2="0.00074927002424374223" bus1="4045_401" connectableBus1="4045_401" voltageLevelId1="4045_400" bus2="4062_401" connectableBus2="4062_401" voltageLevelId2="4062_400" p1="-408.44917214315115" q1="124.63246421915414" p2="426.9134204450034" q2="-333.40385866968938">
        <iidm:currentLimits1 permanentLimit="2020"/>
        <iidm:currentLimits2 permanentLimit="2020"/>
    </iidm:line>
    <iidm:line id="L4046-4047" r="1.6000000000000001" x="24" g1="0" b1="0.00015551000251434743" g2="0" b2="0.00015551000251434743" bus1="4046_401" connectableBus1="4046_401" voltageLevelId1="4046_400" bus2="4047_401" connectableBus2="4047_401" voltageLevelId2="4047_400" p1="-535.27984241803802" q1="282.11081384049902" p2="537.94377267726054" q2="-312.64615366193499">
        <iidm:currentLimits1 permanentLimit="2020"/>
        <iidm:currentLimits2 permanentLimit="2020"/>
    </iidm:line>
    <iidm:line id="L4061-4062" r="3.2000000000000002" x="32" g1="0" b1="0.00018693000311031938" g2="0" b2="0.00018693000311031938" bus1="4061_401" connectableBus1="4061_401" voltageLevelId1="4061_400" bus2="4062_401" connectableBus2="4062_401" voltageLevelId2="4062_400" p1="-713.91600845944015" q1="266.92230056270597" p2="722.83168738247787" q2="-256.55568603219035">
        <iidm:currentLimits1 permanentLimit="2020"/>
        <iidm:currentLimits2 permanentLimit="2020"/>
    </iidm:line>
    <iidm:line id="L4062-4063a" r="4.7999999999999998" x="48" g1="0" b1="0.00028117001056671143" g2="0" b2="0.00028117001056671143" bus1="4063_401" connectableBus1="4063_401" voltageLevelId1="4063_400" bus2="4062_401" connectableBus2="4062_401" voltageLevelId2="4062_400" p1="387.29601402239598" q1="-180.62892962823193" p2="-383.19755084221026" q2="109.45392725383802">
        <iidm:currentLimits1 permanentLimit="2020"/>
        <iidm:currentLimits2 permanentLimit="2020"/>
    </iidm:line>
    <iidm:line id="L4062-4063b" r="4.7999999999999998" x="48" g1="0" b1="0.00028117001056671143" g2="0" b2="0.00028117001056671143" bus1="4063_401" connectableBus1="4063_401" voltageLevelId1="4063_400" bus2="4062_401" connectableBus2="4062_401" voltageLevelId2="4062_400" p1="387.29601402239598" q1="-180.62892962823193" p2="-383.19755084221026" q2="109.45392725383802">
        <iidm:currentLimits1 permanentLimit="2020"/>
        <iidm:currentLimits2 permanentLimit="2020"/>
    </iidm:line>
    <iidm:line id="L4071-4072a" r="4.7999999999999998" x="48" g1="0" b1="0.00093777000438421965" g2="0" b2="0.00093777000438421965" bus1="4071_401" connectableBus1="4071_401" voltageLevelId1="4071_400" bus2="4072_401" connectableBus2="4072_401" voltageLevelId2="4072_400" p1="219.94026552014526" q1="-183.67149526629532" p2="-218.69023505036941" q2="-152.23175223752961">
        <iidm:currentLimits1 permanentLimit="2020"/>
        <iidm:currentLimits2 permanentLimit="2020"/>
    </iidm:line>
    <iidm:line id="L4071-4072b" r="4.7999999999999998" x="48" g1="0" b1="0.00093777000438421965" g2="0" b2="0.00093777000438421965" bus1="4071_401" connectableBus1="4071_401" voltageLevelId1="4071_400" bus2="4072_401" connectableBus2="4072_401" voltageLevelId2="4072_400" p1="219.94026552014526" q1="-183.67149526629532" p2="-218.69023505036941" q2="-152.23175223752961">
        <iidm:currentLimits1 permanentLimit="2020"/>
        <iidm:currentLimits2 permanentLimit="2020"/>
    </iidm:line>
</iidm:network>
